!-Generator IDFEditor 1.51
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    9.5;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    ,                        !- Do HVAC Sizing Simulation for Sizing Periods
    ;                        !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    IDM,                     !- Name
    -15,                     !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value {W}
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    150,                     !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    12;                      !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Bourget_du_Lac,          !- Name
    45.65,                   !- Latitude {deg}
    5.88,                    !- Longitude {deg}
    1.0,                     !- Time Zone {hr}
    239;                     !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Annee,                   !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    ,                        !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    4.5,                     !- January Ground Temperature {C}
    6.21,                    !- February Ground Temperature {C}
    9.3,                     !- March Ground Temperature {C}
    12.99,                   !- April Ground Temperature {C}
    16.28,                   !- May Ground Temperature {C}
    18.27,                   !- June Ground Temperature {C}
    18.43,                   !- July Ground Temperature {C}
    16.69,                   !- August Ground Temperature {C}
    13.55,                   !- September Ground Temperature {C}
    9.86,                    !- October Ground Temperature {C}
    6.58,                    !- November Ground Temperature {C}
    4.62;                    !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE ===========

!
!
!
! Site:GroundTemperature:BuildingSurface,
!     4.5,                     !- January Ground Temperature {C}
!     6.21,                    !- February Ground Temperature {C}
!     9.3,                     !- March Ground Temperature {C}
!     12.99,                   !- April Ground Temperature {C}
!     16.28,                   !- May Ground Temperature {C}
!     18.27,                   !- June Ground Temperature {C}
!     18.43,                   !- July Ground Temperature {C}
!     16.69,                   !- August Ground Temperature {C}
!     13.55,                   !- September Ground Temperature {C}
!     9.86,                    !- October Ground Temperature {C}
!     6.58,                    !- November Ground Temperature {C}
!     4.62;                    !- December Ground Temperature {C}
!
!
!
! Site:GroundTemperature:BuildingSurface,
!     4.5,                     !- January Ground Temperature {C}
!     6.21,                    !- February Ground Temperature {C}
!     9.3,                     !- March Ground Temperature {C}
!     12.99,                   !- April Ground Temperature {C}
!     16.28,                   !- May Ground Temperature {C}
!     18.27,                   !- June Ground Temperature {C}
!     18.43,                   !- July Ground Temperature {C}
!     16.69,                   !- August Ground Temperature {C}
!     13.55,                   !- September Ground Temperature {C}
!     9.86,                    !- October Ground Temperature {C}
!     6.58,                    !- November Ground Temperature {C}
!     4.62;                    !- December Ground Temperature {C}
Site:GroundReflectance,
    0.4,                     !- January Ground Reflectance {dimensionless}
    0.4,                     !- February Ground Reflectance {dimensionless}
    0.4,                     !- March Ground Reflectance {dimensionless}
    0.4,                     !- April Ground Reflectance {dimensionless}
    0.4,                     !- May Ground Reflectance {dimensionless}
    0.4,                     !- June Ground Reflectance {dimensionless}
    0.4,                     !- July Ground Reflectance {dimensionless}
    0.4,                     !- August Ground Reflectance {dimensionless}
    0.4,                     !- September Ground Reflectance {dimensionless}
    0.4,                     !- October Ground Reflectance {dimensionless}
    0.4,                     !- November Ground Reflectance {dimensionless}
    0.4;                     !- December Ground Reflectance {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Any Number;              !- Name

!
! -------------------------------------------------------------
! New objects created from ExpandObjects
! -------------------------------------------------------------
!
ScheduleTypeLimits,
    HVACTemplate Any Number; !- Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

Schedule:Day:Interval,
    Volets_RDC_sem,          !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    8:00,                    !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    9:00,                    !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    14:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    17:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    22:00,                   !- Time 6 {hh:mm}
    0,                       !- Value Until Time 6
    24:00,                   !- Time 7 {hh:mm}
    1;                       !- Value Until Time 7

Schedule:Day:Interval,
    Volets_RDC_we,           !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    8:00,                    !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    14:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    17:00,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    22:00,                   !- Time 4 {hh:mm}
    0,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    1;                       !- Value Until Time 5

Schedule:Day:Interval,
    RDC_Eclairage_cuisine_Sem,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    7:00,                    !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    8:00,                    !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    20:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    21:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    RDC_equipt_wkd,          !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    50,                      !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    550,                     !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    150,                     !- Value Until Time 3
    14:00,                   !- Time 4 {hh:mm}
    1050,                    !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    150,                     !- Value Until Time 5
    20:00,                   !- Time 6 {hh:mm}
    150,                     !- Value Until Time 6
    21:00,                   !- Time 7 {hh:mm}
    1050,                    !- Value Until Time 7
    22:00,                   !- Time 8 {hh:mm}
    400,                     !- Value Until Time 8
    23:00,                   !- Time 9 {hh:mm}
    150,                     !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    50;                      !- Value Until Time 10

Schedule:Day:Interval,
    RDC_equipt_sem,          !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    50,                      !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    550,                     !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    50,                      !- Value Until Time 3
    14:00,                   !- Time 4 {hh:mm}
    1050,                    !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    50,                      !- Value Until Time 5
    20:00,                   !- Time 6 {hh:mm}
    150,                     !- Value Until Time 6
    21:00,                   !- Time 7 {hh:mm}
    1050,                    !- Value Until Time 7
    22:00,                   !- Time 8 {hh:mm}
    400,                     !- Value Until Time 8
    23:00,                   !- Time 9 {hh:mm}
    150,                     !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    50;                      !- Value Until Time 10

Schedule:Day:Interval,
    RDC_occ_sem,             !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    3,                       !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    14:00,                   !- Time 4 {hh:mm}
    2,                       !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0,                       !- Value Until Time 5
    19:00,                   !- Time 6 {hh:mm}
    2,                       !- Value Until Time 6
    23:00,                   !- Time 7 {hh:mm}
    4,                       !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0;                       !- Value Until Time 8

Schedule:Day:Interval,
    RDC_occ_wkd,             !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    3,                       !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    2,                       !- Value Until Time 3
    14:00,                   !- Time 4 {hh:mm}
    4,                       !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    2,                       !- Value Until Time 5
    23:00,                   !- Time 6 {hh:mm}
    4,                       !- Value Until Time 6
    24:00,                   !- Time 7 {hh:mm}
    0;                       !- Value Until Time 7

Schedule:Day:Interval,
    Ch1_Eclairage_Sem,       !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    6:00,                    !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    7:00,                    !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    22:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    23:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Ch1_Eclairage_wkd,       !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    22:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    23:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Sdb_Eclairage_Sem,       !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    7:00,                    !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    8:00,                    !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Sdb_Equipement_Sem_wkd,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    20:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    650,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Sdb_Eclairage_wkd,       !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    9:00,                    !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    VoletR_sem_hiver,        !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    VoletR_wkd_hiver,        !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Ch1_occ_sem,             !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    2,                       !- Value Until Time 1
    23:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    2;                       !- Value Until Time 3

Schedule:Day:Interval,
    Ch1_occ_wkd,             !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    2,                       !- Value Until Time 1
    23:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    2;                       !- Value Until Time 3

Schedule:Day:Interval,
    Sdb_occ_sem,             !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    8:00,                    !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Sdb_occ_wkd,             !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Ch1_chauffage_Sem,       !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    6:00,                    !- Time 1 {hh:mm}
    18,                      !- Value Until Time 1
    7:00,                    !- Time 2 {hh:mm}
    21,                      !- Value Until Time 2
    22:00,                   !- Time 3 {hh:mm}
    15,                      !- Value Until Time 3
    23:00,                   !- Time 4 {hh:mm}
    21,                      !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    18;                      !- Value Until Time 5

Schedule:Day:Interval,
    Ch1_chauffage_wkd,       !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    8:00,                    !- Time 1 {hh:mm}
    18,                      !- Value Until Time 1
    9:00,                    !- Time 2 {hh:mm}
    21,                      !- Value Until Time 2
    23:00,                   !- Time 3 {hh:mm}
    15,                      !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    21;                      !- Value Until Time 4

Schedule:Day:Interval,
    RDC_chauff_sem,          !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    15,                      !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    19,                      !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    15,                      !- Value Until Time 3
    14:00,                   !- Time 4 {hh:mm}
    19,                      !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    15,                      !- Value Until Time 5
    19:00,                   !- Time 6 {hh:mm}
    19,                      !- Value Until Time 6
    23:00,                   !- Time 7 {hh:mm}
    19,                      !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    15;                      !- Value Until Time 8

Schedule:Day:Interval,
    RDC_Chauff_wkd,          !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    15,                      !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    19,                      !- Value Until Time 2
    13:00,                   !- Time 3 {hh:mm}
    19,                      !- Value Until Time 3
    14:00,                   !- Time 4 {hh:mm}
    19,                      !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    19,                      !- Value Until Time 5
    23:00,                   !- Time 6 {hh:mm}
    19,                      !- Value Until Time 6
    24:00,                   !- Time 7 {hh:mm}
    15;                      !- Value Until Time 7

Schedule:Day:Interval,
    Sdb_Chauff_sem,          !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    15,                      !- Value Until Time 1
    8:00,                    !- Time 2 {hh:mm}
    19,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15;                      !- Value Until Time 3

Schedule:Day:Interval,
    Sdb_Chauff_wkd,          !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    15,                      !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    19,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15;                      !- Value Until Time 3

Schedule:Day:Interval,
    Ch2_occ_sem,             !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    23:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    Ch2_occ_wkd,             !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    09:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    23:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    RDC_Eclairage_sejour_Sem,!- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    18:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    20:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    21:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    23:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    RDC_Eclairage_cuisine_wkd,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    9:00,                    !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    20:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    21:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    RDC_Eclairage_sejour_wkd,!- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    18:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    20:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    21:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    23:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    chauff_On,               !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    chauff_Off,              !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:COMPACT ===========

Schedule:Week:Compact,
    RDC_Occupants,           !- Name
    Weekdays,                !- DayType List 1
    RDC_occ_sem,             !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    RDC_occ_wkd,             !- Schedule:Day Name 2
    AllOtherDays,            !- DayType List 3
    RDC_occ_wkd;             !- Schedule:Day Name 3

Schedule:Week:Compact,
    Volets_RDC,              !- Name
    Weekdays,                !- DayType List 1
    Volets_RDC_sem,          !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    Volets_RDC_we,           !- Schedule:Day Name 2
    AllOtherDays,            !- DayType List 3
    Volets_RDC_we;           !- Schedule:Day Name 3

Schedule:Week:Compact,
    RDC_Eclairage_cuisine,   !- Name
    Weekdays,                !- DayType List 1
    RDC_Eclairage_cuisine_Sem,  !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    RDC_Eclairage_cuisine_wkd,  !- Schedule:Day Name 2
    AllOtherDays,            !- DayType List 3
    RDC_Eclairage_cuisine_wkd;  !- Schedule:Day Name 3

Schedule:Week:Compact,
    RDC_Equipement,          !- Name
    Weekdays,                !- DayType List 1
    RDC_equipt_sem,          !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    RDC_equipt_wkd,          !- Schedule:Day Name 2
    AllOtherDays,            !- DayType List 3
    RDC_equipt_wkd;          !- Schedule:Day Name 3

Schedule:Week:Compact,
    Sdb_Eclairage,           !- Name
    Weekdays,                !- DayType List 1
    Sdb_Eclairage_Sem,       !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    Sdb_Eclairage_wkd,       !- Schedule:Day Name 2
    AllOtherDays,            !- DayType List 3
    Sdb_Eclairage_wkd;       !- Schedule:Day Name 3

Schedule:Week:Compact,
    Sdb_Equipement,          !- Name
    Weekdays,                !- DayType List 1
    Sdb_Equipement_Sem_wkd,  !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    Sdb_Equipement_Sem_wkd,  !- Schedule:Day Name 2
    AllOtherDays,            !- DayType List 3
    Sdb_Equipement_Sem_wkd;  !- Schedule:Day Name 3

Schedule:Week:Compact,
    Ch1_Eclairage,           !- Name
    Weekdays,                !- DayType List 1
    Ch1_Eclairage_Sem,       !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    Ch1_Eclairage_wkd,       !- Schedule:Day Name 2
    AllOtherDays,            !- DayType List 3
    Ch1_Eclairage_wkd;       !- Schedule:Day Name 3

Schedule:Week:Compact,
    Volets_R,                !- Name
    Weekdays,                !- DayType List 1
    VoletR_sem_hiver,        !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    VoletR_wkd_hiver,        !- Schedule:Day Name 2
    AllOtherDays,            !- DayType List 3
    VoletR_wkd_hiver;        !- Schedule:Day Name 3

Schedule:Week:Compact,
    Ch1_Occupants,           !- Name
    Weekdays,                !- DayType List 1
    Ch1_occ_sem,             !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    Ch1_occ_wkd,             !- Schedule:Day Name 2
    AllOtherDays,            !- DayType List 3
    Ch1_occ_wkd;             !- Schedule:Day Name 3

Schedule:Week:Compact,
    Sdb_Occupants,           !- Name
    Weekdays,                !- DayType List 1
    Sdb_occ_sem,             !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    Sdb_occ_wkd,             !- Schedule:Day Name 2
    AllOtherDays,            !- DayType List 3
    Sdb_occ_wkd;             !- Schedule:Day Name 3

Schedule:Week:Compact,
    Ch1_Chauffage,           !- Name
    Weekdays,                !- DayType List 1
    Ch1_chauffage_sem,       !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    Ch1_chauffage_wkd,       !- Schedule:Day Name 2
    AllOtherDays,            !- DayType List 3
    Ch1_chauffage_wkd;       !- Schedule:Day Name 3

Schedule:Week:Compact,
    RDC_Chauffage,           !- Name
    Weekdays,                !- DayType List 1
    RDC_Chauff_sem,          !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    RDC_Chauff_wkd,          !- Schedule:Day Name 2
    AllOtherDays,            !- DayType List 3
    RDC_Chauff_wkd;          !- Schedule:Day Name 3

Schedule:Week:Compact,
    Sdb_Chauffage,           !- Name
    Weekdays,                !- DayType List 1
    Sdb_Chauff_sem,          !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    Sdb_Chauff_wkd,          !- Schedule:Day Name 2
    AllOtherDays,            !- DayType List 3
    Sdb_Chauff_wkd;          !- Schedule:Day Name 3

Schedule:Week:Compact,
    Ch2_Occupants,           !- Name
    Weekdays,                !- DayType List 1
    Ch2_occ_sem,             !- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    Ch2_occ_wkd,             !- Schedule:Day Name 2
    AllOtherDays,            !- DayType List 3
    Ch2_occ_wkd;             !- Schedule:Day Name 3

Schedule:Week:Compact,
    RDC_Eclairage_sejour,    !- Name
    Weekdays,                !- DayType List 1
    RDC_Eclairage_sejour_Sem,!- Schedule:Day Name 1
    Weekends,                !- DayType List 2
    RDC_Eclairage_sejour_wkd,!- Schedule:Day Name 2
    AllOtherDays,            !- DayType List 3
    RDC_Eclairage_sejour_wkd;!- Schedule:Day Name 3

Schedule:Week:Compact,
    chauffage_On,            !- Name
    AllDays,                 !- DayType List 1
    chauff_On;               !- Schedule:Day Name 1

Schedule:Week:Compact,
    chauffage_Off,           !- Name
    AllDays,                 !- DayType List 1
    chauff_Off;              !- Schedule:Day Name 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    RDC_Occupants,           !- Name
    Any Number,              !- Schedule Type Limits Name
    RDC_Occupants,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Volets_RDC,              !- Name
    Any Number,              !- Schedule Type Limits Name
    Volets_RDC,              !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    RDC_Eclairage_cuisine,   !- Name
    Any Number,              !- Schedule Type Limits Name
    RDC_Eclairage_cuisine,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    RDC_Equipement,          !- Name
    Any Number,              !- Schedule Type Limits Name
    RDC_Equipement,          !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Ch1_Eclairage,           !- Name
    Any Number,              !- Schedule Type Limits Name
    Ch1_Eclairage,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sdb_Eclairage,           !- Name
    Any Number,              !- Schedule Type Limits Name
    Sdb_Eclairage,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sdb_Equipement,          !- Name
    Any Number,              !- Schedule Type Limits Name
    Sdb_Equipement,          !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Volet,                   !- Name
    Any Number,              !- Schedule Type Limits Name
    Volets_R,                !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Sdb_Occupants,           !- Name
    Any Number,              !- Schedule Type Limits Name
    Sdb_Occupants,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Ch1_Occupants,           !- Name
    Any Number,              !- Schedule Type Limits Name
    Ch1_Occupants,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ZCh1_Chauffage,          !- Name
    Any Number,              !- Schedule Type Limits Name
    Ch1_Chauffage,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    RDC_Chauffage,           !- Name
    Any Number,              !- Schedule Type Limits Name
    RDC_Chauffage,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ZSdb_Chauffage,          !- Name
    Any Number,              !- Schedule Type Limits Name
    Sdb_Chauffage,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Ch2_Occupants,           !- Name
    Any Number,              !- Schedule Type Limits Name
    Ch2_Occupants,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    RDC_Eclairage_sejour,    !- Name
    Any Number,              !- Schedule Type Limits Name
    RDC_Eclairage_sejour,    !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    saison_chauff,           !- Name
    Any Number,              !- Schedule Type Limits Name
    chauffage_On,            !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    4,                       !- End Month 1
    14,                      !- End Day 1
    chauffage_Off,           !- Schedule:Week Name 2
    4,                       !- Start Month 2
    15,                      !- Start Day 2
    10,                      !- End Month 2
    14,                      !- End Day 2
    chauffage_On,            !- Schedule:Week Name 3
    10,                      !- Start Month 3
    15,                      !- Start Day 3
    12,                      !- End Month 3
    31;                      !- End Day 3

Schedule:Year,
    Volet_RDC_SE_4,          !- Name
    Any Number,              !- Schedule Type Limits Name
    Volets_R,                !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Volet_RDC_SE_1,          !- Name
    Any Number,              !- Schedule Type Limits Name
    Volets_R,                !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Volet_RDC_SE_2,          !- Name
    Any Number,              !- Schedule Type Limits Name
    Volets_R,                !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Volet_RDC_SE_3,          !- Name
    Any Number,              !- Schedule Type Limits Name
    Volets_R,                !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Volet_Ch3_SE_1,          !- Name
    Any Number,              !- Schedule Type Limits Name
    Volets_R,                !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Volet_Ch3_SE_2,          !- Name
    Any Number,              !- Schedule Type Limits Name
    Volets_R,                !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Volet_Ch3_SE_3,          !- Name
    Any Number,              !- Schedule Type Limits Name
    Volets_R,                !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Volet_Ch3_SE_4,          !- Name
    Any Number,              !- Schedule Type Limits Name
    Volets_R,                !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Volet_Ch2_SO_1,          !- Name
    Any Number,              !- Schedule Type Limits Name
    Volets_R,                !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Volet_Ch2_SO_2,          !- Name
    Any Number,              !- Schedule Type Limits Name
    Volets_R,                !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Volet_Ch2_SO_3,          !- Name
    Any Number,              !- Schedule Type Limits Name
    Volets_R,                !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Volet_Ch2_SO_4,          !- Name
    Any Number,              !- Schedule Type Limits Name
    Volets_R,                !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Volet_Ch1_O_1,           !- Name
    Any Number,              !- Schedule Type Limits Name
    Volets_R,                !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Volet_Ch1_O_2,           !- Name
    Any Number,              !- Schedule Type Limits Name
    Volets_R,                !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Volet_Ch1_O_3,           !- Name
    Any Number,              !- Schedule Type Limits Name
    Volets_R,                !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Volet_Ch1_O_4,           !- Name
    Any Number,              !- Schedule Type Limits Name
    Volets_R,                !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Volet_SDB_N_1,           !- Name
    Any Number,              !- Schedule Type Limits Name
    Volets_R,                !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Volet_SDB_N_2,           !- Name
    Any Number,              !- Schedule Type Limits Name
    Volets_R,                !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Volet_SDB_N_3,           !- Name
    Any Number,              !- Schedule Type Limits Name
    Volets_R,                !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Volet_SDB_N_4,           !- Name
    Any Number,              !- Schedule Type Limits Name
    Volets_R,                !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ZCh2_Chauffage,          !- Name
    Any Number,              !- Schedule Type Limits Name
    Ch1_Chauffage,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    ZCh3_Chauffage,          !- Name
    Any Number,              !- Schedule Type Limits Name
    Ch1_Chauffage,           !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    People_ch1,              !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    80;                      !- Field 4

Schedule:Compact,
    Ventilation_ch1,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 8:00,             !- Field 3
    .1169,                   !- Field 4
    Until: 17:00,            !- Field 5
    .0441,                   !- Field 6
    Until: 24:00,            !- Field 7
    .1169;                   !- Field 8

Schedule:Compact,
    Ventilation_ch3,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 8:00,             !- Field 3
    .1803,                   !- Field 4
    Until: 22:00,            !- Field 5
    .068,                    !- Field 6
    Until: 24:00,            !- Field 7
    .1803;                   !- Field 8

Schedule:Compact,
    Ventilation_ch2,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 8:00,             !- Field 3
    .1709,                   !- Field 4
    Until: 17:00,            !- Field 5
    .0644,                   !- Field 6
    Until: 24:00,            !- Field 7
    .1709;                   !- Field 8

Schedule:Compact,
    People_Sdb,              !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    160;                     !- Field 4

Schedule:Compact,
    fenetres,                !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 7:00,             !- Field 3
    0,                       !- Field 4
    Until: 7:15,             !- Field 5
    1,                       !- Field 6
    Until: 24:00,            !- Field 7
    0;                       !- Field 8

Schedule:Compact,
    People_RDC,              !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    120;                     !- Field 4

Schedule:Compact,
    surventilation nocturne, !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 7:00,             !- Field 3
    1,                       !- Field 4
    Until: 21:00,            !- Field 5
    0,                       !- Field 6
    Until: 24:00,            !- Field 7
    1;                       !- Field 8

Schedule:Compact,
    HVACTemplate-Always 50,  !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    50;                      !- Field 4

Schedule:Compact,
    HVACTemplate-Always 4,   !- Name
    HVACTemplate Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    Laine de Verre 5cm,      !- Name
    Rough,                   !- Roughness
    0.05,                    !- Thickness {m}
    0.032,                   !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Placo_13mm,              !- Name
    MediumRough,             !- Roughness
    0.013,                   !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    825,                     !- Density {kg/m3}
    1008,                    !- Specific Heat {J/kg-K}
    0.99999,                 !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Parpaing,                !- Name
    Rough,                   !- Roughness
    0.15,                    !- Thickness {m}
    0.74,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    648,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    LDV35_20cm,              !- Name
    Rough,                   !- Roughness
    0.2,                     !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    LDV32_10cm,              !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    0.032,                   !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    LDV35_40cm,              !- Name
    Rough,                   !- Roughness
    0.4,                     !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    PolystyreneXtrude29,     !- Name
    MediumSmooth,            !- Roughness
    0.2,                     !- Thickness {m}
    0.029,                   !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    PolystyreneXtrude30,     !- Name
    MediumSmooth,            !- Roughness
    0.2,                     !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Hourdis,                 !- Name
    Rough,                   !- Roughness
    0.16,                    !- Thickness {m}
    1.23,                    !- Conductivity {W/m-K}
    1300,                    !- Density {kg/m3}
    648,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    DalleCompression,        !- Name
    Rough,                   !- Roughness
    0.04,                    !- Thickness {m}
    1.75,                    !- Conductivity {W/m-K}
    2400,                    !- Density {kg/m3}
    880,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    ChapeBeton,              !- Name
    MediumSmooth,            !- Roughness
    0.08,                    !- Thickness {m}
    1.75,                    !- Conductivity {W/m-K}
    2200,                    !- Density {kg/m3}
    880,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    DalleBA,                 !- Name
    Rough,                   !- Roughness
    0.16,                    !- Thickness {m}
    2.5,                     !- Conductivity {W/m-K}
    2500,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    PlatreFinition,          !- Name
    MediumSmooth,            !- Roughness
    0.015,                   !- Thickness {m}
    0.43,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    EnduitExt,               !- Name
    VeryRough,               !- Roughness
    0.015,                   !- Thickness {m}
    1,                       !- Conductivity {W/m-K}
    1450,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Carrelage,               !- Name
    Smooth,                  !- Roughness
    0.01,                    !- Thickness {m}
    0.41,                    !- Conductivity {W/m-K}
    1200,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Gravier,                 !- Name
    VeryRough,               !- Roughness
    0.05,                    !- Thickness {m}
    1.4,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    650,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    EnduitVS,                !- Name
    MediumRough,             !- Roughness
    0.015,                   !- Thickness {m}
    1,                       !- Conductivity {W/m-K}
    1800,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Tuiles,                  !- Name
    MediumRough,             !- Roughness
    0.015,                   !- Thickness {m}
    2.2,                     !- Conductivity {W/m-K}
    2700,                    !- Density {kg/m3}
    753,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    Charpente,               !- Name
    MediumRough,             !- Roughness
    0.01,                    !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    500,                     !- Density {kg/m3}
    2400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

Material,
    LDV35_20_MurExt,         !- Name
    Rough,                   !- Roughness
    0.2,                     !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    12,                      !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    Porte,                   !- Name
    MediumSmooth,            !- Roughness
    0.8;                     !- Thermal Resistance {m2-K/W}

Material:NoMass,
    PT_PlancherBas,          !- Name
    Rough,                   !- Roughness
    0.0625;                  !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    pf_S_R+1,                !- Name
    1.34,                    !- U-Factor {W/m2-K}
    0.39;                    !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    pf_S_RDC,                !- Name
    1.28,                    !- U-Factor {W/m2-K}
    0.47;                    !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    pf_O_RDC,                !- Name
    1.32,                    !- U-Factor {W/m2-K}
    0.41;                    !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    f_E_R+1,                 !- Name
    1.45,                    !- U-Factor {W/m2-K}
    0.28;                    !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    f_R+2_E-RDC,             !- Name
    1.4,                     !- U-Factor {W/m2-K}
    0.32;                    !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    f_O_RDC,                 !- Name
    1.39,                    !- U-Factor {W/m2-K}
    0.34;                    !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    f_N_RDC,                 !- Name
    1.27,                    !- U-Factor {W/m2-K}
    0.24;                    !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    f_N_R+1,                 !- Name
    1.32,                    !- U-Factor {W/m2-K}
    0.21;                    !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    pf_O_R+1,                !- Name
    1.32,                    !- U-Factor {W/m2-K}
    0.41;                    !- Solar Heat Gain Coefficient


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SHADE ===========

WindowMaterial:Shade,
    VoletsR,                 !- Name
    0.02,                    !- Solar Transmittance {dimensionless}
    0.66,                    !- Solar Reflectance {dimensionless}
    0.02,                    !- Visible Transmittance {dimensionless}
    0.66,                    !- Visible Reflectance {dimensionless}
    0.92,                    !- Infrared Hemispherical Emissivity {dimensionless}
    0,                       !- Infrared Transmittance {dimensionless}
    0.008,                   !- Thickness {m}
    0.17,                    !- Conductivity {W/m-K}
    0.03,                    !- Shade to Glass Distance {m}
    0,                       !- Top Opening Multiplier
    0,                       !- Bottom Opening Multiplier
    0,                       !- Left-Side Opening Multiplier
    0,                       !- Right-Side Opening Multiplier
    0;                       !- Airflow Permeability {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Porte,                   !- Name
    Porte;                   !- Outside Layer

Construction,
    MurExt_isole,            !- Name
    EnduitExt,               !- Outside Layer
    Parpaing,                !- Layer 2
    LDV35_20_MurExt,         !- Layer 3
    Parpaing,                !- Layer 4
    PlatreFinition;          !- Layer 5

Construction,
    PB_RDC_isole,            !- Name
    PolystyreneXtrude30,     !- Outside Layer
    DalleBA,                 !- Layer 2
    ChapeBeton,              !- Layer 3
    Carrelage;               !- Layer 4

Construction,
    PH_VS_isole,             !- Name
    Carrelage,               !- Outside Layer
    ChapeBeton,              !- Layer 2
    DalleBA,                 !- Layer 3
    PolystyreneXtrude30;     !- Layer 4

Construction,
    PH_RDC,                  !- Name
    ChapeBeton,              !- Outside Layer
    DalleCompression,        !- Layer 2
    Hourdis;                 !- Layer 3

Construction,
    PB_COMBLES_isole,        !- Name
    LDV35_40cm;              !- Outside Layer

Construction,
    Toit,                    !- Name
    Tuiles,                  !- Outside Layer
    Charpente;               !- Layer 2

Construction,
    PB_VS,                   !- Name
    Gravier;                 !- Outside Layer

Construction,
    Mur_vs,                  !- Name
    EnduitVS,                !- Outside Layer
    Parpaing,                !- Layer 2
    PolystyreneXtrude29,     !- Layer 3
    Parpaing,                !- Layer 4
    EnduitVS,                !- Layer 5
    PolystyreneXtrude29;     !- Layer 6

Construction,
    PB_R+1,                  !- Name
    Hourdis,                 !- Outside Layer
    DalleCompression,        !- Layer 2
    ChapeBeton;              !- Layer 3

Construction,
    PH_R+1_isole,            !- Name
    LDV35_40cm;              !- Outside Layer

Construction,
    pf_S_R+1,                !- Name
    pf_S_R+1;                !- Outside Layer

Construction,
    pf_S_RDC,                !- Name
    pf_S_RDC;                !- Outside Layer

Construction,
    pf_O_RDC,                !- Name
    pf_O_RDC;                !- Outside Layer

Construction,
    f_E_R+1,                 !- Name
    f_E_R+1;                 !- Outside Layer

Construction,
    f_R+2_E-RDC,             !- Name
    f_R+2_E-RDC;             !- Outside Layer

Construction,
    f_O_RDC,                 !- Name
    f_O_RDC;                 !- Outside Layer

Construction,
    f_N_RDC,                 !- Name
    f_N_RDC;                 !- Outside Layer

Construction,
    f_N_R+1,                 !- Name
    f_N_R+1;                 !- Outside Layer

Construction,
    VR_pf_S_R+1,             !- Name
    VoletsR,                 !- Outside Layer
    pf_S_R+1;                !- Layer 2

Construction,
    VR_pf_S_RDC,             !- Name
    VoletsR,                 !- Outside Layer
    pf_S_RDC;                !- Layer 2

Construction,
    VR_pf_O_RDC,             !- Name
    VoletsR,                 !- Outside Layer
    pf_O_RDC;                !- Layer 2

Construction,
    VR_f_E_R+1,              !- Name
    VoletsR,                 !- Outside Layer
    f_E_R+1;                 !- Layer 2

Construction,
    VR_f_R+2_E-RDC,          !- Name
    VoletsR,                 !- Outside Layer
    f_R+2_E-RDC;             !- Layer 2

Construction,
    VR_f_O_RDC,              !- Name
    VoletsR,                 !- Outside Layer
    f_O_RDC;                 !- Layer 2

Construction,
    VR_f_N_RDC,              !- Name
    VoletsR,                 !- Outside Layer
    f_N_RDC;                 !- Layer 2

Construction,
    VR_f_N_R+1,              !- Name
    VoletsR,                 !- Outside Layer
    f_N_R+1;                 !- Layer 2

Construction,
    VR_pf_O_R+1,             !- Name
    VoletsR,                 !- Outside Layer
    pf_O_R+1;                !- Layer 2

Construction,
    pf_O_R+1,                !- Name
    pf_O_R+1;                !- Outside Layer

Construction,
    Cloisons_Etage,          !- Name
    Placo_13mm,              !- Outside Layer
    Laine de Verre 5cm,      !- Layer 2
    Placo_13mm;              !- Layer 3

Construction,
    PignonCombles,           !- Name
    EnduitExt,               !- Outside Layer
    Parpaing,                !- Layer 2
    LDV35_20cm,              !- Layer 3
    Parpaing,                !- Layer 4
    LDV32_10cm;              !- Layer 5

Construction,
    PTh,                     !- Name
    PT_PlancherBas;          !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    RDC Thermal Zone,        !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate;           !- Floor Area {m2}

Zone,
    VS Thermal Zone,         !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    -0.8,                    !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    COMBLE Thermal Zone,     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    5.2,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

Zone,
    ZCh1,                    !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    2.64,                    !- Y Origin {m}
    2.65;                    !- Z Origin {m}

Zone,
    ZCh2,                    !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    2.64,                    !- Y Origin {m}
    2.65;                    !- Z Origin {m}

Zone,
    ZCh3,                    !- Name
    -0,                      !- Direction of Relative North {deg}
    3.85,                    !- X Origin {m}
    2.64,                    !- Y Origin {m}
    2.65;                    !- Z Origin {m}

Zone,
    ZSdb,                    !- Name
    -0,                      !- Direction of Relative North {deg}
    -7.21911419532262e-016,  !- X Origin {m}
    2.64,                    !- Y Origin {m}
    2.65;                    !- Z Origin {m}


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    PAN NORD,                !- Name
    Roof,                    !- Surface Type
    Toit,                    !- Construction Name
    COMBLE Thermal Zone,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5,                     !- Vertex 1 X-coordinate {m}
    3.25,                    !- Vertex 1 Y-coordinate {m}
    1.8,                     !- Vertex 1 Z-coordinate {m}
    7.5,                     !- Vertex 2 X-coordinate {m}
    6.5,                     !- Vertex 2 Y-coordinate {m}
    -3.15760934833087e-016,  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    6.5,                     !- Vertex 3 Y-coordinate {m}
    -3.15760934833087e-016,  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    3.25,                    !- Vertex 4 Y-coordinate {m}
    1.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PAN SUD,                 !- Name
    Roof,                    !- Surface Type
    Toit,                    !- Construction Name
    COMBLE Thermal Zone,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    3.25,                    !- Vertex 1 Y-coordinate {m}
    1.8,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7.5,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7.5,                     !- Vertex 4 X-coordinate {m}
    3.25,                    !- Vertex 4 Y-coordinate {m}
    1.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PIGNON EST,              !- Name
    Wall,                    !- Surface Type
    PignonCombles,           !- Construction Name
    COMBLE Thermal Zone,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5,                     !- Vertex 1 X-coordinate {m}
    3.25,                    !- Vertex 1 Y-coordinate {m}
    1.8,                     !- Vertex 1 Z-coordinate {m}
    7.5,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7.5,                     !- Vertex 3 X-coordinate {m}
    6.5,                     !- Vertex 3 Y-coordinate {m}
    -3.15760934833087e-016;  !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    PIGNON OUEST,            !- Name
    Wall,                    !- Surface Type
    PignonCombles,           !- Construction Name
    COMBLE Thermal Zone,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    3.25,                    !- Vertex 1 Y-coordinate {m}
    1.8,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    6.5,                     !- Vertex 2 Y-coordinate {m}
    -3.15760934833087e-016,  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0;                       !- Vertex 3 Z-coordinate {m}

BuildingSurface:Detailed,
    PLANCHER COMBLE BAS,     !- Name
    Floor,                   !- Surface Type
    PB_COMBLES_isole,        !- Construction Name
    COMBLE Thermal Zone,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 24,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5,                     !- Vertex 1 X-coordinate {m}
    6.5,                     !- Vertex 1 Y-coordinate {m}
    -3.15760934833087e-016,  !- Vertex 1 Z-coordinate {m}
    7.5,                     !- Vertex 2 X-coordinate {m}
    2.64,                    !- Vertex 2 Y-coordinate {m}
    7.21911419532262e-016,   !- Vertex 2 Z-coordinate {m}
    3.85,                    !- Vertex 3 X-coordinate {m}
    2.64,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.85,                    !- Vertex 4 X-coordinate {m}
    6.5,                     !- Vertex 4 Y-coordinate {m}
    7.21911419532262e-016;   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PLANCHER COMBLE BAS 1,   !- Name
    Floor,                   !- Surface Type
    PB_COMBLES_isole,        !- Construction Name
    COMBLE Thermal Zone,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 12,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5,                     !- Vertex 1 X-coordinate {m}
    2.64,                    !- Vertex 1 Y-coordinate {m}
    7.21911419532262e-016,   !- Vertex 1 Z-coordinate {m}
    7.5,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.85,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.85,                    !- Vertex 4 X-coordinate {m}
    2.64,                    !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PLANCHER COMBLE BAS 2,   !- Name
    Floor,                   !- Surface Type
    PB_COMBLES_isole,        !- Construction Name
    COMBLE Thermal Zone,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 18,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    6.5,                     !- Vertex 1 Y-coordinate {m}
    -3.15760934833087e-016,  !- Vertex 1 Z-coordinate {m}
    3.85,                    !- Vertex 2 X-coordinate {m}
    6.5,                     !- Vertex 2 Y-coordinate {m}
    7.21911419532262e-016,   !- Vertex 2 Z-coordinate {m}
    3.85,                    !- Vertex 3 X-coordinate {m}
    2.64,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    2.64,                    !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PLANCHER COMBLE BAS 3,   !- Name
    Floor,                   !- Surface Type
    PB_COMBLES_isole,        !- Construction Name
    COMBLE Thermal Zone,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 6,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.85,                    !- Vertex 1 X-coordinate {m}
    2.64,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.85,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    2.64,                    !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MUR RDC EST,             !- Name
    Wall,                    !- Surface Type
    MurExt_isole,            !- Construction Name
    RDC Thermal Zone,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.65,                    !- Vertex 1 Z-coordinate {m}
    7.5,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7.5,                     !- Vertex 3 X-coordinate {m}
    6.5,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7.5,                     !- Vertex 4 X-coordinate {m}
    6.5,                     !- Vertex 4 Y-coordinate {m}
    2.65;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MUR RDC NORD,            !- Name
    Wall,                    !- Surface Type
    MurExt_isole,            !- Construction Name
    RDC Thermal Zone,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5,                     !- Vertex 1 X-coordinate {m}
    6.5,                     !- Vertex 1 Y-coordinate {m}
    2.65,                    !- Vertex 1 Z-coordinate {m}
    7.5,                     !- Vertex 2 X-coordinate {m}
    6.5,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    6.5,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    6.5,                     !- Vertex 4 Y-coordinate {m}
    2.65;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MUR RDC OUEST,           !- Name
    Wall,                    !- Surface Type
    MurExt_isole,            !- Construction Name
    RDC Thermal Zone,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    6.5,                     !- Vertex 1 Y-coordinate {m}
    2.65,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    6.5,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.65;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MUR RDC SUD,             !- Name
    Wall,                    !- Surface Type
    MurExt_isole,            !- Construction Name
    RDC Thermal Zone,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.65,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7.5,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7.5,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.65;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PLANCHER RDC BAS,        !- Name
    Floor,                   !- Surface Type
    PB_RDC_isole,            !- Construction Name
    RDC Thermal Zone,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    VS PLANCHER HAUT,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5,                     !- Vertex 1 X-coordinate {m}
    6.5,                     !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7.5,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    6.5,                     !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PLANCHER RDC HAUT,       !- Name
    Ceiling,                 !- Surface Type
    PH_RDC,                  !- Construction Name
    RDC Thermal Zone,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 7,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.65,                    !- Vertex 1 Z-coordinate {m}
    7.5,                     !- Vertex 2 X-coordinate {m}
    2.64,                    !- Vertex 2 Y-coordinate {m}
    2.65,                    !- Vertex 2 Z-coordinate {m}
    3.85,                    !- Vertex 3 X-coordinate {m}
    2.64,                    !- Vertex 3 Y-coordinate {m}
    2.65,                    !- Vertex 3 Z-coordinate {m}
    3.85,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.65;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PLANCHER RDC HAUT 1,     !- Name
    Ceiling,                 !- Surface Type
    PH_RDC,                  !- Construction Name
    RDC Thermal Zone,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 19,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5,                     !- Vertex 1 X-coordinate {m}
    2.64,                    !- Vertex 1 Y-coordinate {m}
    2.65,                    !- Vertex 1 Z-coordinate {m}
    7.5,                     !- Vertex 2 X-coordinate {m}
    6.5,                     !- Vertex 2 Y-coordinate {m}
    2.65,                    !- Vertex 2 Z-coordinate {m}
    3.85,                    !- Vertex 3 X-coordinate {m}
    6.5,                     !- Vertex 3 Y-coordinate {m}
    2.65,                    !- Vertex 3 Z-coordinate {m}
    3.85,                    !- Vertex 4 X-coordinate {m}
    2.64,                    !- Vertex 4 Y-coordinate {m}
    2.65;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PLANCHER RDC HAUT 2,     !- Name
    Ceiling,                 !- Surface Type
    PH_RDC,                  !- Construction Name
    RDC Thermal Zone,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 13,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.85,                    !- Vertex 1 X-coordinate {m}
    2.64,                    !- Vertex 1 Y-coordinate {m}
    2.65,                    !- Vertex 1 Z-coordinate {m}
    3.85,                    !- Vertex 2 X-coordinate {m}
    6.5,                     !- Vertex 2 Y-coordinate {m}
    2.65,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    6.5,                     !- Vertex 3 Y-coordinate {m}
    2.65,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    2.64,                    !- Vertex 4 Y-coordinate {m}
    2.65;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PLANCHER RDC HAUT 3,     !- Name
    Ceiling,                 !- Surface Type
    PH_RDC,                  !- Construction Name
    RDC Thermal Zone,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 1,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.85,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.65,                    !- Vertex 1 Z-coordinate {m}
    3.85,                    !- Vertex 2 X-coordinate {m}
    2.64,                    !- Vertex 2 Y-coordinate {m}
    2.65,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    2.64,                    !- Vertex 3 Y-coordinate {m}
    2.65,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.65;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MUR VS EST,              !- Name
    Wall,                    !- Surface Type
    Mur_vs,                  !- Construction Name
    VS Thermal Zone,         !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0.8,                     !- Vertex 1 Z-coordinate {m}
    7.5,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7.5,                     !- Vertex 3 X-coordinate {m}
    6.5,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7.5,                     !- Vertex 4 X-coordinate {m}
    6.5,                     !- Vertex 4 Y-coordinate {m}
    0.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MUR VS NORD,             !- Name
    Wall,                    !- Surface Type
    Mur_vs,                  !- Construction Name
    VS Thermal Zone,         !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5,                     !- Vertex 1 X-coordinate {m}
    6.5,                     !- Vertex 1 Y-coordinate {m}
    0.8,                     !- Vertex 1 Z-coordinate {m}
    7.5,                     !- Vertex 2 X-coordinate {m}
    6.5,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    6.5,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    6.5,                     !- Vertex 4 Y-coordinate {m}
    0.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MUR VS OUEST,            !- Name
    Wall,                    !- Surface Type
    Mur_vs,                  !- Construction Name
    VS Thermal Zone,         !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    6.5,                     !- Vertex 1 Y-coordinate {m}
    0.8,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    6.5,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    MUR VS SUD,              !- Name
    Wall,                    !- Surface Type
    Mur_vs,                  !- Construction Name
    VS Thermal Zone,         !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0.8,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7.5,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7.5,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    VS PLANCHER BAS,         !- Name
    Floor,                   !- Surface Type
    PB_VS,                   !- Construction Name
    VS Thermal Zone,         !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5,                     !- Vertex 1 X-coordinate {m}
    6.5,                     !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7.5,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    6.5,                     !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    VS PLANCHER HAUT,        !- Name
    Ceiling,                 !- Surface Type
    PH_VS_isole,             !- Construction Name
    VS Thermal Zone,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PLANCHER RDC BAS,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0.8,                     !- Vertex 1 Z-coordinate {m}
    7.5,                     !- Vertex 2 X-coordinate {m}
    6.5,                     !- Vertex 2 Y-coordinate {m}
    0.8,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    6.5,                     !- Vertex 3 Y-coordinate {m}
    0.8,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0.8;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 13,              !- Name
    Floor,                   !- Surface Type
    PB_R+1,                  !- Construction Name
    ZCh1,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PLANCHER RDC HAUT 2,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.85,                    !- Vertex 1 X-coordinate {m}
    3.86,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.85,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    3.86,                    !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 14,              !- Name
    Wall,                    !- Surface Type
    MurExt_isole,            !- Construction Name
    ZCh1,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    3.86,                    !- Vertex 1 Y-coordinate {m}
    2.55,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    3.86,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.55;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 15,              !- Name
    Wall,                    !- Surface Type
    MurExt_isole,            !- Construction Name
    ZCh1,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.85,                    !- Vertex 1 X-coordinate {m}
    3.86,                    !- Vertex 1 Y-coordinate {m}
    2.55,                    !- Vertex 1 Z-coordinate {m}
    3.85,                    !- Vertex 2 X-coordinate {m}
    3.86,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    3.86,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    3.86,                    !- Vertex 4 Y-coordinate {m}
    2.55;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 16,              !- Name
    Wall,                    !- Surface Type
    Cloisons_Etage,          !- Construction Name
    ZCh1,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 22,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.85,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.55,                    !- Vertex 1 Z-coordinate {m}
    3.85,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.85,                    !- Vertex 3 X-coordinate {m}
    3.86,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.85,                    !- Vertex 4 X-coordinate {m}
    3.86,                    !- Vertex 4 Y-coordinate {m}
    2.55;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 17,              !- Name
    Wall,                    !- Surface Type
    Cloisons_Etage,          !- Construction Name
    ZCh1,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 2,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.55,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.85,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.85,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.55;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 18,              !- Name
    Ceiling,                 !- Surface Type
    PH_R+1_isole,            !- Construction Name
    ZCh1,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PLANCHER COMBLE BAS 2,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.85,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.55,                    !- Vertex 1 Z-coordinate {m}
    3.85,                    !- Vertex 2 X-coordinate {m}
    3.86,                    !- Vertex 2 Y-coordinate {m}
    2.55,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    3.86,                    !- Vertex 3 Y-coordinate {m}
    2.55,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.55;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 1,               !- Name
    Floor,                   !- Surface Type
    PB_R+1,                  !- Construction Name
    ZCh2,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PLANCHER RDC HAUT 3,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.85,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.85,                    !- Vertex 2 X-coordinate {m}
    -2.64,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -2.64,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 2,               !- Name
    Wall,                    !- Surface Type
    Cloisons_Etage,          !- Construction Name
    ZCh2,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 17,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.85,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.55,                    !- Vertex 1 Z-coordinate {m}
    3.85,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.55;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 3,               !- Name
    Wall,                    !- Surface Type
    Cloisons_Etage,          !- Construction Name
    ZCh2,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 11,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.85,                    !- Vertex 1 X-coordinate {m}
    -2.64,                   !- Vertex 1 Y-coordinate {m}
    2.55,                    !- Vertex 1 Z-coordinate {m}
    3.85,                    !- Vertex 2 X-coordinate {m}
    -2.64,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.85,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.85,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.55;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 4,               !- Name
    Wall,                    !- Surface Type
    MurExt_isole,            !- Construction Name
    ZCh2,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -2.64,                   !- Vertex 1 Y-coordinate {m}
    2.55,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -2.64,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.85,                    !- Vertex 3 X-coordinate {m}
    -2.64,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.85,                    !- Vertex 4 X-coordinate {m}
    -2.64,                   !- Vertex 4 Y-coordinate {m}
    2.55;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 5,               !- Name
    Wall,                    !- Surface Type
    MurExt_isole,            !- Construction Name
    ZCh2,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.55,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -2.64,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -2.64,                   !- Vertex 4 Y-coordinate {m}
    2.55;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 6,               !- Name
    Ceiling,                 !- Surface Type
    PH_R+1_isole,            !- Construction Name
    ZCh2,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PLANCHER COMBLE BAS 3,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.85,                    !- Vertex 1 X-coordinate {m}
    -2.64,                   !- Vertex 1 Y-coordinate {m}
    2.55,                    !- Vertex 1 Z-coordinate {m}
    3.85,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.55,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.55,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -2.64,                   !- Vertex 4 Y-coordinate {m}
    2.55;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 10,              !- Name
    Wall,                    !- Surface Type
    MurExt_isole,            !- Construction Name
    ZCh3,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -2.64,                   !- Vertex 1 Y-coordinate {m}
    2.55,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -2.64,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.65,                    !- Vertex 3 X-coordinate {m}
    -2.64,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.65,                    !- Vertex 4 X-coordinate {m}
    -2.64,                   !- Vertex 4 Y-coordinate {m}
    2.55;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 11,              !- Name
    Wall,                    !- Surface Type
    Cloisons_Etage,          !- Construction Name
    ZCh3,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 3,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.55,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -2.64,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -2.64,                   !- Vertex 4 Y-coordinate {m}
    2.55;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 12,              !- Name
    Ceiling,                 !- Surface Type
    PH_R+1_isole,            !- Construction Name
    ZCh3,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PLANCHER COMBLE BAS 1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.65,                    !- Vertex 1 X-coordinate {m}
    -2.64,                   !- Vertex 1 Y-coordinate {m}
    2.55,                    !- Vertex 1 Z-coordinate {m}
    3.65,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    2.55,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    2.55,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -2.64,                   !- Vertex 4 Y-coordinate {m}
    2.55;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 7,               !- Name
    Floor,                   !- Surface Type
    PB_R+1,                  !- Construction Name
    ZCh3,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PLANCHER RDC HAUT,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.65,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.65,                    !- Vertex 2 X-coordinate {m}
    -2.64,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -2.64,                   !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 8,               !- Name
    Wall,                    !- Surface Type
    Cloisons_Etage,          !- Construction Name
    ZCh3,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 21,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.65,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.55,                    !- Vertex 1 Z-coordinate {m}
    3.65,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.55;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 9,               !- Name
    Wall,                    !- Surface Type
    MurExt_isole,            !- Construction Name
    ZCh3,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.65,                    !- Vertex 1 X-coordinate {m}
    -2.64,                   !- Vertex 1 Y-coordinate {m}
    2.55,                    !- Vertex 1 Z-coordinate {m}
    3.65,                    !- Vertex 2 X-coordinate {m}
    -2.64,                   !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.65,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.65,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.55;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 19,              !- Name
    Floor,                   !- Surface Type
    PB_R+1,                  !- Construction Name
    ZSdb,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PLANCHER RDC HAUT 1,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5,                     !- Vertex 1 X-coordinate {m}
    3.86,                    !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    7.5,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.85,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.85,                    !- Vertex 4 X-coordinate {m}
    3.86,                    !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 20,              !- Name
    Wall,                    !- Surface Type
    MurExt_isole,            !- Construction Name
    ZSdb,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.55,                    !- Vertex 1 Z-coordinate {m}
    7.5,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7.5,                     !- Vertex 3 X-coordinate {m}
    3.86,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7.5,                     !- Vertex 4 X-coordinate {m}
    3.86,                    !- Vertex 4 Y-coordinate {m}
    2.55;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 21,              !- Name
    Wall,                    !- Surface Type
    Cloisons_Etage,          !- Construction Name
    ZSdb,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 8,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.85,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.55,                    !- Vertex 1 Z-coordinate {m}
    3.85,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    7.5,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    7.5,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.55;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 22,              !- Name
    Wall,                    !- Surface Type
    Cloisons_Etage,          !- Construction Name
    ZSdb,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 16,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.85,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.55,                    !- Vertex 1 Z-coordinate {m}
    3.85,                    !- Vertex 2 X-coordinate {m}
    3.86,                    !- Vertex 2 Y-coordinate {m}
    2.55,                    !- Vertex 2 Z-coordinate {m}
    3.85,                    !- Vertex 3 X-coordinate {m}
    3.86,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.85,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 23,              !- Name
    Wall,                    !- Surface Type
    MurExt_isole,            !- Construction Name
    ZSdb,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5,                     !- Vertex 1 X-coordinate {m}
    3.86,                    !- Vertex 1 Y-coordinate {m}
    2.55,                    !- Vertex 1 Z-coordinate {m}
    7.5,                     !- Vertex 2 X-coordinate {m}
    3.86,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.85,                    !- Vertex 3 X-coordinate {m}
    3.86,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.85,                    !- Vertex 4 X-coordinate {m}
    3.86,                    !- Vertex 4 Y-coordinate {m}
    2.55;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 24,              !- Name
    Ceiling,                 !- Surface Type
    PH_R+1_isole,            !- Construction Name
    ZSdb,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    PLANCHER COMBLE BAS,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.5,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.55,                    !- Vertex 1 Z-coordinate {m}
    7.5,                     !- Vertex 2 X-coordinate {m}
    3.86,                    !- Vertex 2 Y-coordinate {m}
    2.55,                    !- Vertex 2 Z-coordinate {m}
    3.85,                    !- Vertex 3 X-coordinate {m}
    3.86,                    !- Vertex 3 Y-coordinate {m}
    2.55,                    !- Vertex 3 Z-coordinate {m}
    3.85,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.55;                    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PTh_rdc_s,               !- Name
    Wall,                    !- Surface Type
    PTh,                     !- Construction Name
    RDC Thermal Zone,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    0.010000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    7.500000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    7.500000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    0.010000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PTh_rdc_e,               !- Name
    Wall,                    !- Surface Type
    PTh,                     !- Construction Name
    RDC Thermal Zone,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.500000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    0.010000000000,          !- Vertex 1 Z-coordinate {m}
    7.500000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    7.500000000000,          !- Vertex 3 X-coordinate {m}
    6.500000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    7.500000000000,          !- Vertex 4 X-coordinate {m}
    6.500000000000,          !- Vertex 4 Y-coordinate {m}
    0.010000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PTh_rdc_n,               !- Name
    Wall,                    !- Surface Type
    PTh,                     !- Construction Name
    RDC Thermal Zone,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.500000000000,          !- Vertex 1 X-coordinate {m}
    6.500000000000,          !- Vertex 1 Y-coordinate {m}
    0.010000000000,          !- Vertex 1 Z-coordinate {m}
    7.500000000000,          !- Vertex 2 X-coordinate {m}
    6.500000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    6.500000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    6.500000000000,          !- Vertex 4 Y-coordinate {m}
    0.010000000000;          !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    PTh_rdc_o,               !- Name
    Wall,                    !- Surface Type
    PTh,                     !- Construction Name
    RDC Thermal Zone,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    6.500000000000,          !- Vertex 1 Y-coordinate {m}
    0.010000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    6.500000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    0.010000000000;          !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    FEN Pignon E,            !- Name
    Window,                  !- Surface Type
    f_R+2_E-RDC,             !- Construction Name
    PIGNON EST,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.5,                     !- Vertex 1 X-coordinate {m}
    2.85,                    !- Vertex 1 Y-coordinate {m}
    1.25,                    !- Vertex 1 Z-coordinate {m}
    7.5,                     !- Vertex 2 X-coordinate {m}
    2.85,                    !- Vertex 2 Y-coordinate {m}
    0.2,                     !- Vertex 2 Z-coordinate {m}
    7.5,                     !- Vertex 3 X-coordinate {m}
    3.65,                    !- Vertex 3 Y-coordinate {m}
    0.2,                     !- Vertex 3 Z-coordinate {m}
    7.5,                     !- Vertex 4 X-coordinate {m}
    3.65,                    !- Vertex 4 Y-coordinate {m}
    1.25;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEN Pignon O,            !- Name
    Window,                  !- Surface Type
    f_R+2_E-RDC,             !- Construction Name
    PIGNON OUEST,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    3.65,                    !- Vertex 1 Y-coordinate {m}
    1.25,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    3.65,                    !- Vertex 2 Y-coordinate {m}
    0.2,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    2.85,                    !- Vertex 3 Y-coordinate {m}
    0.2,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    2.85,                    !- Vertex 4 Y-coordinate {m}
    1.25;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEN RDC ES 1,            !- Name
    Window,                  !- Surface Type
    f_R+2_E-RDC,             !- Construction Name
    MUR RDC EST,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.5,                     !- Vertex 1 X-coordinate {m}
    2.6,                     !- Vertex 1 Y-coordinate {m}
    2.04,                    !- Vertex 1 Z-coordinate {m}
    7.5,                     !- Vertex 2 X-coordinate {m}
    2.6,                     !- Vertex 2 Y-coordinate {m}
    1.7775,                  !- Vertex 2 Z-coordinate {m}
    7.5,                     !- Vertex 3 X-coordinate {m}
    3.4,                     !- Vertex 3 Y-coordinate {m}
    1.7775,                  !- Vertex 3 Z-coordinate {m}
    7.5,                     !- Vertex 4 X-coordinate {m}
    3.4,                     !- Vertex 4 Y-coordinate {m}
    2.04;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEN RDC ES 2,            !- Name
    Window,                  !- Surface Type
    f_R+2_E-RDC,             !- Construction Name
    MUR RDC EST,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.5,                     !- Vertex 1 X-coordinate {m}
    2.6,                     !- Vertex 1 Y-coordinate {m}
    1.7775,                  !- Vertex 1 Z-coordinate {m}
    7.5,                     !- Vertex 2 X-coordinate {m}
    2.6,                     !- Vertex 2 Y-coordinate {m}
    1.515,                   !- Vertex 2 Z-coordinate {m}
    7.5,                     !- Vertex 3 X-coordinate {m}
    3.4,                     !- Vertex 3 Y-coordinate {m}
    1.515,                   !- Vertex 3 Z-coordinate {m}
    7.5,                     !- Vertex 4 X-coordinate {m}
    3.4,                     !- Vertex 4 Y-coordinate {m}
    1.7775;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEN RDC ES 3,            !- Name
    Window,                  !- Surface Type
    f_R+2_E-RDC,             !- Construction Name
    MUR RDC EST,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.5,                     !- Vertex 1 X-coordinate {m}
    2.6,                     !- Vertex 1 Y-coordinate {m}
    1.515,                   !- Vertex 1 Z-coordinate {m}
    7.5,                     !- Vertex 2 X-coordinate {m}
    2.6,                     !- Vertex 2 Y-coordinate {m}
    1.2525,                  !- Vertex 2 Z-coordinate {m}
    7.5,                     !- Vertex 3 X-coordinate {m}
    3.4,                     !- Vertex 3 Y-coordinate {m}
    1.2525,                  !- Vertex 3 Z-coordinate {m}
    7.5,                     !- Vertex 4 X-coordinate {m}
    3.4,                     !- Vertex 4 Y-coordinate {m}
    1.515;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEN RDC ES 4,            !- Name
    Window,                  !- Surface Type
    f_R+2_E-RDC,             !- Construction Name
    MUR RDC EST,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.5,                     !- Vertex 1 X-coordinate {m}
    2.6,                     !- Vertex 1 Y-coordinate {m}
    1.2525,                  !- Vertex 1 Z-coordinate {m}
    7.5,                     !- Vertex 2 X-coordinate {m}
    2.6,                     !- Vertex 2 Y-coordinate {m}
    0.99,                    !- Vertex 2 Z-coordinate {m}
    7.5,                     !- Vertex 3 X-coordinate {m}
    3.4,                     !- Vertex 3 Y-coordinate {m}
    0.99,                    !- Vertex 3 Z-coordinate {m}
    7.5,                     !- Vertex 4 X-coordinate {m}
    3.4,                     !- Vertex 4 Y-coordinate {m}
    1.2525;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    PORTE,                   !- Name
    Door,                    !- Surface Type
    Porte,                   !- Construction Name
    MUR RDC EST,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.5,                     !- Vertex 1 X-coordinate {m}
    4.5,                     !- Vertex 1 Y-coordinate {m}
    2.28,                    !- Vertex 1 Z-coordinate {m}
    7.5,                     !- Vertex 2 X-coordinate {m}
    4.5,                     !- Vertex 2 Y-coordinate {m}
    0.04,                    !- Vertex 2 Z-coordinate {m}
    7.5,                     !- Vertex 3 X-coordinate {m}
    5.5,                     !- Vertex 3 Y-coordinate {m}
    0.04,                    !- Vertex 3 Z-coordinate {m}
    7.5,                     !- Vertex 4 X-coordinate {m}
    5.5,                     !- Vertex 4 Y-coordinate {m}
    2.28;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEN RDC N 1,             !- Name
    Window,                  !- Surface Type
    f_N_RDC,                 !- Construction Name
    MUR RDC NORD,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.4,                     !- Vertex 1 X-coordinate {m}
    6.5,                     !- Vertex 1 Y-coordinate {m}
    2.05,                    !- Vertex 1 Z-coordinate {m}
    2.4,                     !- Vertex 2 X-coordinate {m}
    6.5,                     !- Vertex 2 Y-coordinate {m}
    1.7875,                  !- Vertex 2 Z-coordinate {m}
    1.6,                     !- Vertex 3 X-coordinate {m}
    6.5,                     !- Vertex 3 Y-coordinate {m}
    1.7875,                  !- Vertex 3 Z-coordinate {m}
    1.6,                     !- Vertex 4 X-coordinate {m}
    6.5,                     !- Vertex 4 Y-coordinate {m}
    2.05;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEN RDC N 2,             !- Name
    Window,                  !- Surface Type
    f_N_RDC,                 !- Construction Name
    MUR RDC NORD,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.4,                     !- Vertex 1 X-coordinate {m}
    6.5,                     !- Vertex 1 Y-coordinate {m}
    1.7875,                  !- Vertex 1 Z-coordinate {m}
    2.4,                     !- Vertex 2 X-coordinate {m}
    6.5,                     !- Vertex 2 Y-coordinate {m}
    1.525,                   !- Vertex 2 Z-coordinate {m}
    1.6,                     !- Vertex 3 X-coordinate {m}
    6.5,                     !- Vertex 3 Y-coordinate {m}
    1.525,                   !- Vertex 3 Z-coordinate {m}
    1.6,                     !- Vertex 4 X-coordinate {m}
    6.5,                     !- Vertex 4 Y-coordinate {m}
    1.7875;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEN RDC N 3,             !- Name
    Window,                  !- Surface Type
    f_N_RDC,                 !- Construction Name
    MUR RDC NORD,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.4,                     !- Vertex 1 X-coordinate {m}
    6.5,                     !- Vertex 1 Y-coordinate {m}
    1.525,                   !- Vertex 1 Z-coordinate {m}
    2.4,                     !- Vertex 2 X-coordinate {m}
    6.5,                     !- Vertex 2 Y-coordinate {m}
    1.2625,                  !- Vertex 2 Z-coordinate {m}
    1.6,                     !- Vertex 3 X-coordinate {m}
    6.5,                     !- Vertex 3 Y-coordinate {m}
    1.2625,                  !- Vertex 3 Z-coordinate {m}
    1.6,                     !- Vertex 4 X-coordinate {m}
    6.5,                     !- Vertex 4 Y-coordinate {m}
    1.525;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEN RDC N 4,             !- Name
    Window,                  !- Surface Type
    f_N_RDC,                 !- Construction Name
    MUR RDC NORD,            !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.4,                     !- Vertex 1 X-coordinate {m}
    6.5,                     !- Vertex 1 Y-coordinate {m}
    1.2625,                  !- Vertex 1 Z-coordinate {m}
    2.4,                     !- Vertex 2 X-coordinate {m}
    6.5,                     !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    1.6,                     !- Vertex 3 X-coordinate {m}
    6.5,                     !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    1.6,                     !- Vertex 4 X-coordinate {m}
    6.5,                     !- Vertex 4 Y-coordinate {m}
    1.2625;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEN RDC ON 1,            !- Name
    Window,                  !- Surface Type
    f_O_RDC,                 !- Construction Name
    MUR RDC OUEST,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    4.35,                    !- Vertex 1 Y-coordinate {m}
    1.95,                    !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    4.35,                    !- Vertex 2 Y-coordinate {m}
    1.7125,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    3.35,                    !- Vertex 3 Y-coordinate {m}
    1.7125,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    3.35,                    !- Vertex 4 Y-coordinate {m}
    1.95;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEN RDC ON 2,            !- Name
    Window,                  !- Surface Type
    f_O_RDC,                 !- Construction Name
    MUR RDC OUEST,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    4.35,                    !- Vertex 1 Y-coordinate {m}
    1.7125,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    4.35,                    !- Vertex 2 Y-coordinate {m}
    1.475,                   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    3.35,                    !- Vertex 3 Y-coordinate {m}
    1.475,                   !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    3.35,                    !- Vertex 4 Y-coordinate {m}
    1.7125;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEN RDC ON 3,            !- Name
    Window,                  !- Surface Type
    f_O_RDC,                 !- Construction Name
    MUR RDC OUEST,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    4.35,                    !- Vertex 1 Y-coordinate {m}
    1.475,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    4.35,                    !- Vertex 2 Y-coordinate {m}
    1.2375,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    3.35,                    !- Vertex 3 Y-coordinate {m}
    1.2375,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    3.35,                    !- Vertex 4 Y-coordinate {m}
    1.475;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEN RDC ON 4,            !- Name
    Window,                  !- Surface Type
    f_O_RDC,                 !- Construction Name
    MUR RDC OUEST,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    4.35,                    !- Vertex 1 Y-coordinate {m}
    1.2375,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    4.35,                    !- Vertex 2 Y-coordinate {m}
    1,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    3.35,                    !- Vertex 3 Y-coordinate {m}
    1,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    3.35,                    !- Vertex 4 Y-coordinate {m}
    1.2375;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEN RDC OS 1,            !- Name
    Window,                  !- Surface Type
    pf_O_RDC,                !- Construction Name
    MUR RDC OUEST,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    2.5,                     !- Vertex 1 Y-coordinate {m}
    2.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    2.5,                     !- Vertex 2 Y-coordinate {m}
    1.6625,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    1.5,                     !- Vertex 3 Y-coordinate {m}
    1.6625,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1.5,                     !- Vertex 4 Y-coordinate {m}
    2.2;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEN RDC OS 2,            !- Name
    Window,                  !- Surface Type
    pf_O_RDC,                !- Construction Name
    MUR RDC OUEST,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    2.5,                     !- Vertex 1 Y-coordinate {m}
    1.6625,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    2.5,                     !- Vertex 2 Y-coordinate {m}
    1.125,                   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    1.5,                     !- Vertex 3 Y-coordinate {m}
    1.125,                   !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1.5,                     !- Vertex 4 Y-coordinate {m}
    1.6625;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEN RDC OS 3,            !- Name
    Window,                  !- Surface Type
    pf_O_RDC,                !- Construction Name
    MUR RDC OUEST,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    2.5,                     !- Vertex 1 Y-coordinate {m}
    1.125,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    2.5,                     !- Vertex 2 Y-coordinate {m}
    0.5875,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    1.5,                     !- Vertex 3 Y-coordinate {m}
    0.5875,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1.5,                     !- Vertex 4 Y-coordinate {m}
    1.125;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEN RDC OS 4,            !- Name
    Window,                  !- Surface Type
    pf_O_RDC,                !- Construction Name
    MUR RDC OUEST,           !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    2.5,                     !- Vertex 1 Y-coordinate {m}
    0.5875,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    2.5,                     !- Vertex 2 Y-coordinate {m}
    0.05,                    !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    1.5,                     !- Vertex 3 Y-coordinate {m}
    0.05,                    !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    1.5,                     !- Vertex 4 Y-coordinate {m}
    0.5875;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEN RDC SE 1,            !- Name
    Window,                  !- Surface Type
    pf_S_RDC,                !- Construction Name
    MUR RDC SUD,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.15,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.2,                     !- Vertex 1 Z-coordinate {m}
    4.15,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1.6625,                  !- Vertex 2 Z-coordinate {m}
    6.45,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1.6625,                  !- Vertex 3 Z-coordinate {m}
    6.45,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.2;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEN RDC SE 2,            !- Name
    Window,                  !- Surface Type
    pf_S_RDC,                !- Construction Name
    MUR RDC SUD,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.15,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    1.6625,                  !- Vertex 1 Z-coordinate {m}
    4.15,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1.125,                   !- Vertex 2 Z-coordinate {m}
    6.45,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1.125,                   !- Vertex 3 Z-coordinate {m}
    6.45,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    1.6625;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEN RDC SE 3,            !- Name
    Window,                  !- Surface Type
    pf_S_RDC,                !- Construction Name
    MUR RDC SUD,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.15,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    1.125,                   !- Vertex 1 Z-coordinate {m}
    4.15,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.5875,                  !- Vertex 2 Z-coordinate {m}
    6.45,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.5875,                  !- Vertex 3 Z-coordinate {m}
    6.45,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    1.125;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEN RDC SE 4,            !- Name
    Window,                  !- Surface Type
    pf_S_RDC,                !- Construction Name
    MUR RDC SUD,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    4.15,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0.5875,                  !- Vertex 1 Z-coordinate {m}
    4.15,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.05,                    !- Vertex 2 Z-coordinate {m}
    6.45,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.05,                    !- Vertex 3 Z-coordinate {m}
    6.45,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0.5875;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEN RDC SO 1,            !- Name
    Window,                  !- Surface Type
    pf_S_RDC,                !- Construction Name
    MUR RDC SUD,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.05,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    2.2,                     !- Vertex 1 Z-coordinate {m}
    1.05,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1.6625,                  !- Vertex 2 Z-coordinate {m}
    3.35,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1.6625,                  !- Vertex 3 Z-coordinate {m}
    3.35,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    2.2;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEN RDC SO 2,            !- Name
    Window,                  !- Surface Type
    pf_S_RDC,                !- Construction Name
    MUR RDC SUD,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.05,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    1.6625,                  !- Vertex 1 Z-coordinate {m}
    1.05,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    1.125,                   !- Vertex 2 Z-coordinate {m}
    3.35,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    1.125,                   !- Vertex 3 Z-coordinate {m}
    3.35,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    1.6625;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEN RDC SO 3,            !- Name
    Window,                  !- Surface Type
    pf_S_RDC,                !- Construction Name
    MUR RDC SUD,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.05,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    1.125,                   !- Vertex 1 Z-coordinate {m}
    1.05,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.5875,                  !- Vertex 2 Z-coordinate {m}
    3.35,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.5875,                  !- Vertex 3 Z-coordinate {m}
    3.35,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    1.125;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEN RDC SO 4,            !- Name
    Window,                  !- Surface Type
    pf_S_RDC,                !- Construction Name
    MUR RDC SUD,             !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.05,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0.5875,                  !- Vertex 1 Z-coordinate {m}
    1.05,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0.05,                    !- Vertex 2 Z-coordinate {m}
    3.35,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0.05,                    !- Vertex 3 Z-coordinate {m}
    3.35,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0.5875;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEN CH1 1,               !- Name
    Window,                  !- Surface Type
    pf_O_R+1,                !- Construction Name
    Surface 14,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    1.66,                    !- Vertex 1 Y-coordinate {m}
    2.2,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    1.66,                    !- Vertex 2 Y-coordinate {m}
    1.6625,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.659999999999999,       !- Vertex 3 Y-coordinate {m}
    1.6625,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.659999999999999,       !- Vertex 4 Y-coordinate {m}
    2.2;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEN CH1 2,               !- Name
    Window,                  !- Surface Type
    pf_O_R+1,                !- Construction Name
    Surface 14,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    1.66,                    !- Vertex 1 Y-coordinate {m}
    1.6625,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    1.66,                    !- Vertex 2 Y-coordinate {m}
    1.125,                   !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.659999999999999,       !- Vertex 3 Y-coordinate {m}
    1.125,                   !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.659999999999999,       !- Vertex 4 Y-coordinate {m}
    1.6625;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEN CH1 3,               !- Name
    Window,                  !- Surface Type
    pf_O_R+1,                !- Construction Name
    Surface 14,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    1.66,                    !- Vertex 1 Y-coordinate {m}
    1.125,                   !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    1.66,                    !- Vertex 2 Y-coordinate {m}
    0.5875,                  !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.659999999999999,       !- Vertex 3 Y-coordinate {m}
    0.5875,                  !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.659999999999999,       !- Vertex 4 Y-coordinate {m}
    1.125;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEN CH1 4,               !- Name
    Window,                  !- Surface Type
    pf_O_R+1,                !- Construction Name
    Surface 14,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    1.66,                    !- Vertex 1 Y-coordinate {m}
    0.5875,                  !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    1.66,                    !- Vertex 2 Y-coordinate {m}
    0.0499999999999995,      !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0.659999999999999,       !- Vertex 3 Y-coordinate {m}
    0.0499999999999995,      !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0.659999999999999,       !- Vertex 4 Y-coordinate {m}
    0.5875;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEN CH2 1,               !- Name
    Window,                  !- Surface Type
    pf_S_R+1,                !- Construction Name
    Surface 4,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.2,                     !- Vertex 1 X-coordinate {m}
    -2.64,                   !- Vertex 1 Y-coordinate {m}
    2.2,                     !- Vertex 1 Z-coordinate {m}
    2.2,                     !- Vertex 2 X-coordinate {m}
    -2.64,                   !- Vertex 2 Y-coordinate {m}
    1.6625,                  !- Vertex 2 Z-coordinate {m}
    3.6,                     !- Vertex 3 X-coordinate {m}
    -2.64,                   !- Vertex 3 Y-coordinate {m}
    1.6625,                  !- Vertex 3 Z-coordinate {m}
    3.6,                     !- Vertex 4 X-coordinate {m}
    -2.64,                   !- Vertex 4 Y-coordinate {m}
    2.2;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEN CH2 2,               !- Name
    Window,                  !- Surface Type
    pf_S_R+1,                !- Construction Name
    Surface 4,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.2,                     !- Vertex 1 X-coordinate {m}
    -2.64,                   !- Vertex 1 Y-coordinate {m}
    1.6625,                  !- Vertex 1 Z-coordinate {m}
    2.2,                     !- Vertex 2 X-coordinate {m}
    -2.64,                   !- Vertex 2 Y-coordinate {m}
    1.125,                   !- Vertex 2 Z-coordinate {m}
    3.6,                     !- Vertex 3 X-coordinate {m}
    -2.64,                   !- Vertex 3 Y-coordinate {m}
    1.125,                   !- Vertex 3 Z-coordinate {m}
    3.6,                     !- Vertex 4 X-coordinate {m}
    -2.64,                   !- Vertex 4 Y-coordinate {m}
    1.6625;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEN CH2 3,               !- Name
    Window,                  !- Surface Type
    pf_S_R+1,                !- Construction Name
    Surface 4,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.2,                     !- Vertex 1 X-coordinate {m}
    -2.64,                   !- Vertex 1 Y-coordinate {m}
    1.125,                   !- Vertex 1 Z-coordinate {m}
    2.2,                     !- Vertex 2 X-coordinate {m}
    -2.64,                   !- Vertex 2 Y-coordinate {m}
    0.587499999999999,       !- Vertex 2 Z-coordinate {m}
    3.6,                     !- Vertex 3 X-coordinate {m}
    -2.64,                   !- Vertex 3 Y-coordinate {m}
    0.5875,                  !- Vertex 3 Z-coordinate {m}
    3.6,                     !- Vertex 4 X-coordinate {m}
    -2.64,                   !- Vertex 4 Y-coordinate {m}
    1.125;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEN CH2 4,               !- Name
    Window,                  !- Surface Type
    pf_S_R+1,                !- Construction Name
    Surface 4,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.2,                     !- Vertex 1 X-coordinate {m}
    -2.64,                   !- Vertex 1 Y-coordinate {m}
    0.587499999999999,       !- Vertex 1 Z-coordinate {m}
    2.2,                     !- Vertex 2 X-coordinate {m}
    -2.64,                   !- Vertex 2 Y-coordinate {m}
    0.0499999999999991,      !- Vertex 2 Z-coordinate {m}
    3.6,                     !- Vertex 3 X-coordinate {m}
    -2.64,                   !- Vertex 3 Y-coordinate {m}
    0.0499999999999991,      !- Vertex 3 Z-coordinate {m}
    3.6,                     !- Vertex 4 X-coordinate {m}
    -2.64,                   !- Vertex 4 Y-coordinate {m}
    0.5875;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEN CH3 1,               !- Name
    Window,                  !- Surface Type
    pf_S_R+1,                !- Construction Name
    Surface 10,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.949999999999999,       !- Vertex 1 X-coordinate {m}
    -2.64,                   !- Vertex 1 Y-coordinate {m}
    2.2,                     !- Vertex 1 Z-coordinate {m}
    0.949999999999999,       !- Vertex 2 X-coordinate {m}
    -2.64,                   !- Vertex 2 Y-coordinate {m}
    1.6625,                  !- Vertex 2 Z-coordinate {m}
    2.35,                    !- Vertex 3 X-coordinate {m}
    -2.64,                   !- Vertex 3 Y-coordinate {m}
    1.6625,                  !- Vertex 3 Z-coordinate {m}
    2.35,                    !- Vertex 4 X-coordinate {m}
    -2.64,                   !- Vertex 4 Y-coordinate {m}
    2.2;                     !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEN CH3 2,               !- Name
    Window,                  !- Surface Type
    pf_S_R+1,                !- Construction Name
    Surface 10,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.949999999999999,       !- Vertex 1 X-coordinate {m}
    -2.64,                   !- Vertex 1 Y-coordinate {m}
    1.6625,                  !- Vertex 1 Z-coordinate {m}
    0.949999999999999,       !- Vertex 2 X-coordinate {m}
    -2.64,                   !- Vertex 2 Y-coordinate {m}
    1.125,                   !- Vertex 2 Z-coordinate {m}
    2.35,                    !- Vertex 3 X-coordinate {m}
    -2.64,                   !- Vertex 3 Y-coordinate {m}
    1.125,                   !- Vertex 3 Z-coordinate {m}
    2.35,                    !- Vertex 4 X-coordinate {m}
    -2.64,                   !- Vertex 4 Y-coordinate {m}
    1.6625;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEN CH3 3,               !- Name
    Window,                  !- Surface Type
    pf_S_R+1,                !- Construction Name
    Surface 10,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.949999999999999,       !- Vertex 1 X-coordinate {m}
    -2.64,                   !- Vertex 1 Y-coordinate {m}
    1.125,                   !- Vertex 1 Z-coordinate {m}
    0.949999999999999,       !- Vertex 2 X-coordinate {m}
    -2.64,                   !- Vertex 2 Y-coordinate {m}
    0.5875,                  !- Vertex 2 Z-coordinate {m}
    2.35,                    !- Vertex 3 X-coordinate {m}
    -2.64,                   !- Vertex 3 Y-coordinate {m}
    0.5875,                  !- Vertex 3 Z-coordinate {m}
    2.35,                    !- Vertex 4 X-coordinate {m}
    -2.64,                   !- Vertex 4 Y-coordinate {m}
    1.125;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEN CH3 4,               !- Name
    Window,                  !- Surface Type
    pf_S_R+1,                !- Construction Name
    Surface 10,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    0.949999999999999,       !- Vertex 1 X-coordinate {m}
    -2.64,                   !- Vertex 1 Y-coordinate {m}
    0.5875,                  !- Vertex 1 Z-coordinate {m}
    0.949999999999999,       !- Vertex 2 X-coordinate {m}
    -2.64,                   !- Vertex 2 Y-coordinate {m}
    0.0499999999999995,      !- Vertex 2 Z-coordinate {m}
    2.35,                    !- Vertex 3 X-coordinate {m}
    -2.64,                   !- Vertex 3 Y-coordinate {m}
    0.0499999999999995,      !- Vertex 3 Z-coordinate {m}
    2.35,                    !- Vertex 4 X-coordinate {m}
    -2.64,                   !- Vertex 4 Y-coordinate {m}
    0.5875;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEN SDB EN 1,            !- Name
    Window,                  !- Surface Type
    f_E_R+1,                 !- Construction Name
    Surface 20,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.5,                     !- Vertex 1 X-coordinate {m}
    1.81,                    !- Vertex 1 Y-coordinate {m}
    2.05,                    !- Vertex 1 Z-coordinate {m}
    7.5,                     !- Vertex 2 X-coordinate {m}
    1.81,                    !- Vertex 2 Y-coordinate {m}
    1.7875,                  !- Vertex 2 Z-coordinate {m}
    7.5,                     !- Vertex 3 X-coordinate {m}
    2.41,                    !- Vertex 3 Y-coordinate {m}
    1.7875,                  !- Vertex 3 Z-coordinate {m}
    7.5,                     !- Vertex 4 X-coordinate {m}
    2.41,                    !- Vertex 4 Y-coordinate {m}
    2.05;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEN SDB EN 2,            !- Name
    Window,                  !- Surface Type
    f_E_R+1,                 !- Construction Name
    Surface 20,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.5,                     !- Vertex 1 X-coordinate {m}
    1.81,                    !- Vertex 1 Y-coordinate {m}
    1.7875,                  !- Vertex 1 Z-coordinate {m}
    7.5,                     !- Vertex 2 X-coordinate {m}
    1.81,                    !- Vertex 2 Y-coordinate {m}
    1.525,                   !- Vertex 2 Z-coordinate {m}
    7.5,                     !- Vertex 3 X-coordinate {m}
    2.41,                    !- Vertex 3 Y-coordinate {m}
    1.525,                   !- Vertex 3 Z-coordinate {m}
    7.5,                     !- Vertex 4 X-coordinate {m}
    2.41,                    !- Vertex 4 Y-coordinate {m}
    1.7875;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEN SDB EN 3,            !- Name
    Window,                  !- Surface Type
    f_E_R+1,                 !- Construction Name
    Surface 20,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.5,                     !- Vertex 1 X-coordinate {m}
    1.81,                    !- Vertex 1 Y-coordinate {m}
    1.525,                   !- Vertex 1 Z-coordinate {m}
    7.5,                     !- Vertex 2 X-coordinate {m}
    1.81,                    !- Vertex 2 Y-coordinate {m}
    1.2625,                  !- Vertex 2 Z-coordinate {m}
    7.5,                     !- Vertex 3 X-coordinate {m}
    2.41,                    !- Vertex 3 Y-coordinate {m}
    1.2625,                  !- Vertex 3 Z-coordinate {m}
    7.5,                     !- Vertex 4 X-coordinate {m}
    2.41,                    !- Vertex 4 Y-coordinate {m}
    1.525;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEN SDB EN 4,            !- Name
    Window,                  !- Surface Type
    f_E_R+1,                 !- Construction Name
    Surface 20,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.5,                     !- Vertex 1 X-coordinate {m}
    1.81,                    !- Vertex 1 Y-coordinate {m}
    1.2625,                  !- Vertex 1 Z-coordinate {m}
    7.5,                     !- Vertex 2 X-coordinate {m}
    1.81,                    !- Vertex 2 Y-coordinate {m}
    0.999999999999999,       !- Vertex 2 Z-coordinate {m}
    7.5,                     !- Vertex 3 X-coordinate {m}
    2.41,                    !- Vertex 3 Y-coordinate {m}
    0.999999999999999,       !- Vertex 3 Z-coordinate {m}
    7.5,                     !- Vertex 4 X-coordinate {m}
    2.41,                    !- Vertex 4 Y-coordinate {m}
    1.2625;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEN SDB ES 1,            !- Name
    Window,                  !- Surface Type
    f_E_R+1,                 !- Construction Name
    Surface 20,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.5,                     !- Vertex 1 X-coordinate {m}
    0.81,                    !- Vertex 1 Y-coordinate {m}
    2.05,                    !- Vertex 1 Z-coordinate {m}
    7.5,                     !- Vertex 2 X-coordinate {m}
    0.81,                    !- Vertex 2 Y-coordinate {m}
    1.7875,                  !- Vertex 2 Z-coordinate {m}
    7.5,                     !- Vertex 3 X-coordinate {m}
    1.41,                    !- Vertex 3 Y-coordinate {m}
    1.7875,                  !- Vertex 3 Z-coordinate {m}
    7.5,                     !- Vertex 4 X-coordinate {m}
    1.41,                    !- Vertex 4 Y-coordinate {m}
    2.05;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEN SDB ES 2,            !- Name
    Window,                  !- Surface Type
    f_E_R+1,                 !- Construction Name
    Surface 20,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.5,                     !- Vertex 1 X-coordinate {m}
    0.81,                    !- Vertex 1 Y-coordinate {m}
    1.7875,                  !- Vertex 1 Z-coordinate {m}
    7.5,                     !- Vertex 2 X-coordinate {m}
    0.81,                    !- Vertex 2 Y-coordinate {m}
    1.525,                   !- Vertex 2 Z-coordinate {m}
    7.5,                     !- Vertex 3 X-coordinate {m}
    1.41,                    !- Vertex 3 Y-coordinate {m}
    1.525,                   !- Vertex 3 Z-coordinate {m}
    7.5,                     !- Vertex 4 X-coordinate {m}
    1.41,                    !- Vertex 4 Y-coordinate {m}
    1.7875;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEN SDB ES 3,            !- Name
    Window,                  !- Surface Type
    f_E_R+1,                 !- Construction Name
    Surface 20,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.5,                     !- Vertex 1 X-coordinate {m}
    0.81,                    !- Vertex 1 Y-coordinate {m}
    1.525,                   !- Vertex 1 Z-coordinate {m}
    7.5,                     !- Vertex 2 X-coordinate {m}
    0.81,                    !- Vertex 2 Y-coordinate {m}
    1.2625,                  !- Vertex 2 Z-coordinate {m}
    7.5,                     !- Vertex 3 X-coordinate {m}
    1.41,                    !- Vertex 3 Y-coordinate {m}
    1.2625,                  !- Vertex 3 Z-coordinate {m}
    7.5,                     !- Vertex 4 X-coordinate {m}
    1.41,                    !- Vertex 4 Y-coordinate {m}
    1.525;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEN SDB ES 4,            !- Name
    Window,                  !- Surface Type
    f_E_R+1,                 !- Construction Name
    Surface 20,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    7.5,                     !- Vertex 1 X-coordinate {m}
    0.81,                    !- Vertex 1 Y-coordinate {m}
    1.2625,                  !- Vertex 1 Z-coordinate {m}
    7.5,                     !- Vertex 2 X-coordinate {m}
    0.81,                    !- Vertex 2 Y-coordinate {m}
    0.999999999999999,       !- Vertex 2 Z-coordinate {m}
    7.5,                     !- Vertex 3 X-coordinate {m}
    1.41,                    !- Vertex 3 Y-coordinate {m}
    0.999999999999999,       !- Vertex 3 Z-coordinate {m}
    7.5,                     !- Vertex 4 X-coordinate {m}
    1.41,                    !- Vertex 4 Y-coordinate {m}
    1.2625;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEN SDB N 1,             !- Name
    Window,                  !- Surface Type
    f_N_R+1,                 !- Construction Name
    Surface 23,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.1,                     !- Vertex 1 X-coordinate {m}
    3.86,                    !- Vertex 1 Y-coordinate {m}
    2.05,                    !- Vertex 1 Z-coordinate {m}
    5.1,                     !- Vertex 2 X-coordinate {m}
    3.86,                    !- Vertex 2 Y-coordinate {m}
    1.7875,                  !- Vertex 2 Z-coordinate {m}
    4.5,                     !- Vertex 3 X-coordinate {m}
    3.86,                    !- Vertex 3 Y-coordinate {m}
    1.7875,                  !- Vertex 3 Z-coordinate {m}
    4.5,                     !- Vertex 4 X-coordinate {m}
    3.86,                    !- Vertex 4 Y-coordinate {m}
    2.05;                    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEN SDB N 2,             !- Name
    Window,                  !- Surface Type
    f_N_R+1,                 !- Construction Name
    Surface 23,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.1,                     !- Vertex 1 X-coordinate {m}
    3.86,                    !- Vertex 1 Y-coordinate {m}
    1.7875,                  !- Vertex 1 Z-coordinate {m}
    5.1,                     !- Vertex 2 X-coordinate {m}
    3.86,                    !- Vertex 2 Y-coordinate {m}
    1.525,                   !- Vertex 2 Z-coordinate {m}
    4.5,                     !- Vertex 3 X-coordinate {m}
    3.86,                    !- Vertex 3 Y-coordinate {m}
    1.525,                   !- Vertex 3 Z-coordinate {m}
    4.5,                     !- Vertex 4 X-coordinate {m}
    3.86,                    !- Vertex 4 Y-coordinate {m}
    1.7875;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEN SDB N 3,             !- Name
    Window,                  !- Surface Type
    f_N_R+1,                 !- Construction Name
    Surface 23,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.1,                     !- Vertex 1 X-coordinate {m}
    3.86,                    !- Vertex 1 Y-coordinate {m}
    1.525,                   !- Vertex 1 Z-coordinate {m}
    5.1,                     !- Vertex 2 X-coordinate {m}
    3.86,                    !- Vertex 2 Y-coordinate {m}
    1.2625,                  !- Vertex 2 Z-coordinate {m}
    4.5,                     !- Vertex 3 X-coordinate {m}
    3.86,                    !- Vertex 3 Y-coordinate {m}
    1.2625,                  !- Vertex 3 Z-coordinate {m}
    4.5,                     !- Vertex 4 X-coordinate {m}
    3.86,                    !- Vertex 4 Y-coordinate {m}
    1.525;                   !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    FEN SDB N 4,             !- Name
    Window,                  !- Surface Type
    f_N_R+1,                 !- Construction Name
    Surface 23,              !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    5.1,                     !- Vertex 1 X-coordinate {m}
    3.86,                    !- Vertex 1 Y-coordinate {m}
    1.2625,                  !- Vertex 1 Z-coordinate {m}
    5.1,                     !- Vertex 2 X-coordinate {m}
    3.86,                    !- Vertex 2 Y-coordinate {m}
    0.999999999999999,       !- Vertex 2 Z-coordinate {m}
    4.5,                     !- Vertex 3 X-coordinate {m}
    3.86,                    !- Vertex 3 Y-coordinate {m}
    0.999999999999999,       !- Vertex 3 Z-coordinate {m}
    4.5,                     !- Vertex 4 X-coordinate {m}
    3.86,                    !- Vertex 4 Y-coordinate {m}
    1.2625;                  !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWSHADINGCONTROL ===========

WindowShadingControl,
    VR_f_R+2_E-RDC-COMBLE Thermal Zone,  !- Name
    COMBLE Thermal Zone,     !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    VR_f_R+2_E-RDC,          !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    ,                        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ,                        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    FEN Pignon E,            !- Fenestration Surface 1 Name
    FEN Pignon O;            !- Fenestration Surface 2 Name

WindowShadingControl,
    VR_pf_RDC_SE_1,          !- Name
    RDC Thermal Zone,        !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    VR_pf_S_RDC,             !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    Volet_RDC_SE_1,          !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    RDC Thermal Zone,        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    FEN RDC SE 1;            !- Fenestration Surface 1 Name

WindowShadingControl,
    VR_pf_RDC_SE_2,          !- Name
    RDC Thermal Zone,        !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    VR_pf_S_RDC,             !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    Volet_RDC_SE_2,          !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    RDC Thermal Zone,        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    FEN RDC SE 2;            !- Fenestration Surface 1 Name

WindowShadingControl,
    VR_pf_RDC_SE_3,          !- Name
    RDC Thermal Zone,        !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    VR_pf_S_RDC,             !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    Volet_RDC_SE_3,          !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    RDC Thermal Zone,        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    FEN RDC SE 3;            !- Fenestration Surface 1 Name

WindowShadingControl,
    VR_pf_RDC_SE_4,          !- Name
    RDC Thermal Zone,        !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    VR_pf_S_RDC,             !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    Volet_RDC_SE_4,          !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    RDC Thermal Zone,        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    FEN RDC SE 4;            !- Fenestration Surface 1 Name

WindowShadingControl,
    VR_pf_SE_ZCh3_1,         !- Name
    ZCh3,                    !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    VR_pf_S_R+1,             !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    Volet_Ch3_SE_1,          !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ZCh3,                    !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    FEN CH3 1;               !- Fenestration Surface 1 Name

WindowShadingControl,
    VR_pf_SE_ZCh3_2,         !- Name
    ZCh3,                    !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    VR_pf_S_R+1,             !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    Volet_Ch3_SE_2,          !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ZCh3,                    !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    FEN CH3 2;               !- Fenestration Surface 1 Name

WindowShadingControl,
    VR_pf_SE_ZCh3_3,         !- Name
    ZCh3,                    !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    VR_pf_S_R+1,             !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    Volet_Ch3_SE_3,          !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ZCh3,                    !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    FEN CH3 3;               !- Fenestration Surface 1 Name

WindowShadingControl,
    VR_pf_SE_ZCh3_4,         !- Name
    ZCh3,                    !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    VR_pf_S_R+1,             !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    Volet_Ch3_SE_4,          !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ZCh3,                    !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    FEN CH3 4;               !- Fenestration Surface 1 Name

WindowShadingControl,
    VR_pf_SO_ZCh2_1,         !- Name
    ZCh2,                    !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    VR_pf_S_R+1,             !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    Volet_Ch2_SO_1,          !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ZCh2,                    !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    FEN CH2 1;               !- Fenestration Surface 1 Name

WindowShadingControl,
    VR_pf_SO_ZCh2_2,         !- Name
    ZCh2,                    !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    VR_pf_S_R+1,             !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    Volet_Ch2_SO_2,          !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ZCh2,                    !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    FEN CH2 2;               !- Fenestration Surface 1 Name

WindowShadingControl,
    VR_pf_SO_ZCh2_3,         !- Name
    ZCh2,                    !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    VR_pf_S_R+1,             !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    Volet_Ch2_SO_3,          !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ZCh2,                    !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    FEN CH2 3;               !- Fenestration Surface 1 Name

WindowShadingControl,
    VR_pf_SO_ZCh2_4,         !- Name
    ZCh2,                    !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    VR_pf_S_R+1,             !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    Volet_Ch2_SO_4,          !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ZCh2,                    !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    FEN CH2 4;               !- Fenestration Surface 1 Name

WindowShadingControl,
    VR_pf_O_ZCh1_1,          !- Name
    ZCh1,                    !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    VR_pf_O_R+1,             !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    Volet_Ch1_O_1,           !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ZCh1,                    !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    FEN CH1 1;               !- Fenestration Surface 1 Name

WindowShadingControl,
    VR_pf_O_ZCh1_2,          !- Name
    ZCh1,                    !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    VR_pf_O_R+1,             !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    Volet_Ch1_O_2,           !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ZCh1,                    !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    FEN CH1 2;               !- Fenestration Surface 1 Name

WindowShadingControl,
    VR_pf_O_ZCh1_3,          !- Name
    ZCh1,                    !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    VR_pf_O_R+1,             !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    Volet_Ch1_O_3,           !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ZCh1,                    !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    FEN CH1 3;               !- Fenestration Surface 1 Name

WindowShadingControl,
    VR_pf_O_ZCh1_4,          !- Name
    ZCh1,                    !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    VR_pf_O_R+1,             !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    Volet_Ch1_O_4,           !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ZCh1,                    !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    FEN CH1 4;               !- Fenestration Surface 1 Name

WindowShadingControl,
    VR_f_N_ZSdb_1,           !- Name
    ZSdb,                    !- Zone Name
    2,                       !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    VR_f_N_R+1,              !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    Volet_SDB_N_1,           !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ZSdb,                    !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    FEN SDB N 1;             !- Fenestration Surface 1 Name

WindowShadingControl,
    VR_f_N_ZSdb_2,           !- Name
    ZSdb,                    !- Zone Name
    2,                       !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    VR_f_N_R+1,              !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    Volet_SDB_N_2,           !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ZSdb,                    !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    FEN SDB N 2;             !- Fenestration Surface 1 Name

WindowShadingControl,
    VR_f_N_ZSdb_3,           !- Name
    ZSdb,                    !- Zone Name
    2,                       !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    VR_f_N_R+1,              !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    Volet_SDB_N_3,           !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ZSdb,                    !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    FEN SDB N 3;             !- Fenestration Surface 1 Name

WindowShadingControl,
    VR_f_N_ZSdb_4,           !- Name
    ZSdb,                    !- Zone Name
    2,                       !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    VR_f_N_R+1,              !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    Volet_SDB_N_4,           !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ZSdb,                    !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    FEN SDB N 4;             !- Fenestration Surface 1 Name

WindowShadingControl,
    VR_f_EN_ZSdb_1,          !- Name
    ZSdb,                    !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    VR_f_E_R+1,              !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    Volet_SDB_N_1,           !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ZSdb,                    !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    FEN SDB EN 1;            !- Fenestration Surface 1 Name

WindowShadingControl,
    VR_f_EN_ZSdb_2,          !- Name
    ZSdb,                    !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    VR_f_E_R+1,              !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    Volet_SDB_N_2,           !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ZSdb,                    !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    FEN SDB EN 2;            !- Fenestration Surface 1 Name

WindowShadingControl,
    VR_f_EN_ZSdb_3,          !- Name
    ZSdb,                    !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    VR_f_E_R+1,              !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    Volet_SDB_N_3,           !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ZSdb,                    !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    FEN SDB EN 3;            !- Fenestration Surface 1 Name

WindowShadingControl,
    VR_f_EN_ZSdb_4,          !- Name
    ZSdb,                    !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    VR_f_E_R+1,              !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    Volet_SDB_N_4,           !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ZSdb,                    !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    FEN SDB EN 4;            !- Fenestration Surface 1 Name

WindowShadingControl,
    VR_f_ES_ZSdb_1,          !- Name
    ZSdb,                    !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    VR_f_E_R+1,              !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    Volet_SDB_N_1,           !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ZSdb,                    !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    FEN SDB ES 1;            !- Fenestration Surface 1 Name

WindowShadingControl,
    VR_f_ES_ZSdb_2,          !- Name
    ZSdb,                    !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    VR_f_E_R+1,              !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    Volet_SDB_N_2,           !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ZSdb,                    !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    FEN SDB ES 2;            !- Fenestration Surface 1 Name

WindowShadingControl,
    VR_f_ES_ZSdb_3,          !- Name
    ZSdb,                    !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    VR_f_E_R+1,              !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    Volet_SDB_N_3,           !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ZSdb,                    !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    FEN SDB ES 3;            !- Fenestration Surface 1 Name

WindowShadingControl,
    VR_f_ES_ZSdb_4,          !- Name
    ZSdb,                    !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    VR_f_E_R+1,              !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    Volet_SDB_N_4,           !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    ZSdb,                    !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    FEN SDB ES 4;            !- Fenestration Surface 1 Name

WindowShadingControl,
    VR_pf_RDC_SO_1,          !- Name
    RDC Thermal Zone,        !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    VR_pf_S_RDC,             !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    Volet_RDC_SE_1,          !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    RDC Thermal Zone,        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    FEN RDC SO 1;            !- Fenestration Surface 1 Name

WindowShadingControl,
    VR_pf_RDC_SO_2,          !- Name
    RDC Thermal Zone,        !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    VR_pf_S_RDC,             !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    Volet_RDC_SE_2,          !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    RDC Thermal Zone,        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    FEN RDC SO 2;            !- Fenestration Surface 1 Name

WindowShadingControl,
    VR_pf_RDC_SO_3,          !- Name
    RDC Thermal Zone,        !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    VR_pf_S_RDC,             !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    Volet_RDC_SE_3,          !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    RDC Thermal Zone,        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    FEN RDC SO 3;            !- Fenestration Surface 1 Name

WindowShadingControl,
    VR_pf_RDC_SO_4,          !- Name
    RDC Thermal Zone,        !- Zone Name
    1,                       !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    VR_pf_S_RDC,             !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    Volet_RDC_SE_4,          !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    RDC Thermal Zone,        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    FEN RDC SO 4;            !- Fenestration Surface 1 Name

WindowShadingControl,
    VR_pf_O_RDC_1,           !- Name
    RDC Thermal Zone,        !- Zone Name
    2,                       !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    VR_pf_O_RDC,             !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    Volet_RDC_SE_1,          !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    RDC Thermal Zone,        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    FEN RDC OS 1;            !- Fenestration Surface 1 Name

WindowShadingControl,
    VR_pf_O_RDC_2,           !- Name
    RDC Thermal Zone,        !- Zone Name
    2,                       !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    VR_pf_O_RDC,             !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    Volet_RDC_SE_1,          !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    RDC Thermal Zone,        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    FEN RDC OS 2;            !- Fenestration Surface 1 Name

WindowShadingControl,
    VR_pf_O_RDC_3,           !- Name
    RDC Thermal Zone,        !- Zone Name
    2,                       !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    VR_pf_O_RDC,             !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    Volet_RDC_SE_1,          !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    RDC Thermal Zone,        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    FEN RDC OS 3;            !- Fenestration Surface 1 Name

WindowShadingControl,
    VR_pf_O_RDC_4,           !- Name
    RDC Thermal Zone,        !- Zone Name
    2,                       !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    VR_pf_O_RDC,             !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    Volet_RDC_SE_1,          !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    RDC Thermal Zone,        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    FEN RDC OS 4;            !- Fenestration Surface 1 Name

WindowShadingControl,
    VR_f_R+2_E-RDC-RDC Thermal Zone,  !- Name
    RDC Thermal Zone,        !- Zone Name
    3,                       !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    VR_f_R+2_E-RDC,          !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    ,                        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    RDC Thermal Zone,        !- Daylighting Control Object Name
    Group,                   !- Multiple Surface Control Type
    FEN RDC ES 1,            !- Fenestration Surface 1 Name
    FEN RDC ES 2,            !- Fenestration Surface 2 Name
    FEN RDC ES 3,            !- Fenestration Surface 3 Name
    FEN RDC ES 4;            !- Fenestration Surface 4 Name

WindowShadingControl,
    VR_f_O_RDC_1,            !- Name
    RDC Thermal Zone,        !- Zone Name
    4,                       !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    VR_f_O_RDC,              !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    Volet_RDC_SE_1,          !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    RDC Thermal Zone,        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    FEN RDC ON 1;            !- Fenestration Surface 1 Name

WindowShadingControl,
    VR_f_O_RDC_2,            !- Name
    RDC Thermal Zone,        !- Zone Name
    4,                       !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    VR_f_O_RDC,              !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    Volet_RDC_SE_2,          !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    RDC Thermal Zone,        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    FEN RDC ON 2;            !- Fenestration Surface 1 Name

WindowShadingControl,
    VR_f_O_RDC_3,            !- Name
    RDC Thermal Zone,        !- Zone Name
    4,                       !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    VR_f_O_RDC,              !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    Volet_RDC_SE_3,          !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    RDC Thermal Zone,        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    FEN RDC ON 3;            !- Fenestration Surface 1 Name

WindowShadingControl,
    VR_f_O_RDC_4,            !- Name
    RDC Thermal Zone,        !- Zone Name
    4,                       !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    VR_f_O_RDC,              !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    Volet_RDC_SE_4,          !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    RDC Thermal Zone,        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    FEN RDC ON 4;            !- Fenestration Surface 1 Name

WindowShadingControl,
    VR_f_N_RDC_1,            !- Name
    RDC Thermal Zone,        !- Zone Name
    5,                       !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    VR_f_N_RDC,              !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    Volet_RDC_SE_1,          !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    RDC Thermal Zone,        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    FEN RDC N 1;             !- Fenestration Surface 1 Name

WindowShadingControl,
    VR_f_N_RDC_2,            !- Name
    RDC Thermal Zone,        !- Zone Name
    5,                       !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    VR_f_N_RDC,              !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    Volet_RDC_SE_2,          !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    RDC Thermal Zone,        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    FEN RDC N 2;             !- Fenestration Surface 1 Name

WindowShadingControl,
    VR_f_N_RDC_3,            !- Name
    RDC Thermal Zone,        !- Zone Name
    5,                       !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    VR_f_N_RDC,              !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    Volet_RDC_SE_3,          !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    RDC Thermal Zone,        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    FEN RDC N 3;             !- Fenestration Surface 1 Name

WindowShadingControl,
    VR_f_N_RDC_4,            !- Name
    RDC Thermal Zone,        !- Zone Name
    5,                       !- Shading Control Sequence Number
    ExteriorShade,           !- Shading Type
    VR_f_N_RDC,              !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    Volet_RDC_SE_4,          !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    ,                        !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ,                        !- Slat Angle Schedule Name
    ,                        !- Setpoint 2 {W/m2 or deg C}
    RDC Thermal Zone,        !- Daylighting Control Object Name
    Sequential,              !- Multiple Surface Control Type
    FEN RDC N 4;             !- Fenestration Surface 1 Name


!-   ===========  ALL OBJECTS IN CLASS: SHADING:BUILDING:DETAILED ===========

Shading:Building:Detailed,
    2A2C5C,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.050000000000,          !- Vertex 1 X-coordinate {m}
    -0.200000000000,         !- Vertex 1 Y-coordinate {m}
    2.200000000000,          !- Vertex 1 Z-coordinate {m}
    1.050000000000,          !- Vertex 2 X-coordinate {m}
    -0.200000000000,         !- Vertex 2 Y-coordinate {m}
    0.050000000000,          !- Vertex 2 Z-coordinate {m}
    1.050000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.050000000000,          !- Vertex 3 Z-coordinate {m}
    1.050000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.200000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    49D7EA,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.350000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    0.050000000000,          !- Vertex 1 Z-coordinate {m}
    3.350000000000,          !- Vertex 2 X-coordinate {m}
    -0.200000000000,         !- Vertex 2 Y-coordinate {m}
    0.050000000000,          !- Vertex 2 Z-coordinate {m}
    1.050000000000,          !- Vertex 3 X-coordinate {m}
    -0.200000000000,         !- Vertex 3 Y-coordinate {m}
    0.050000000000,          !- Vertex 3 Z-coordinate {m}
    1.050000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    0.050000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    EE6D52,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.350000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.200000000000,          !- Vertex 1 Z-coordinate {m}
    3.350000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.050000000000,          !- Vertex 2 Z-coordinate {m}
    3.350000000000,          !- Vertex 3 X-coordinate {m}
    -0.200000000000,         !- Vertex 3 Y-coordinate {m}
    0.050000000000,          !- Vertex 3 Z-coordinate {m}
    3.350000000000,          !- Vertex 4 X-coordinate {m}
    -0.200000000000,         !- Vertex 4 Y-coordinate {m}
    2.200000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    BA67AF,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.350000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.200000000000,          !- Vertex 1 Z-coordinate {m}
    3.350000000000,          !- Vertex 2 X-coordinate {m}
    -0.200000000000,         !- Vertex 2 Y-coordinate {m}
    2.200000000000,          !- Vertex 2 Z-coordinate {m}
    1.050000000000,          !- Vertex 3 X-coordinate {m}
    -0.200000000000,         !- Vertex 3 Y-coordinate {m}
    2.200000000000,          !- Vertex 3 Z-coordinate {m}
    1.050000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.200000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    471B49,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.450000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    0.050000000000,          !- Vertex 1 Z-coordinate {m}
    6.450000000000,          !- Vertex 2 X-coordinate {m}
    -0.200000000000,         !- Vertex 2 Y-coordinate {m}
    0.050000000000,          !- Vertex 2 Z-coordinate {m}
    4.150000000000,          !- Vertex 3 X-coordinate {m}
    -0.200000000000,         !- Vertex 3 Y-coordinate {m}
    0.050000000000,          !- Vertex 3 Z-coordinate {m}
    4.150000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    0.050000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    E97B31,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.150000000000,          !- Vertex 1 X-coordinate {m}
    -0.200000000000,         !- Vertex 1 Y-coordinate {m}
    2.200000000000,          !- Vertex 1 Z-coordinate {m}
    4.150000000000,          !- Vertex 2 X-coordinate {m}
    -0.200000000000,         !- Vertex 2 Y-coordinate {m}
    0.050000000000,          !- Vertex 2 Z-coordinate {m}
    4.150000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.050000000000,          !- Vertex 3 Z-coordinate {m}
    4.150000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.200000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    87BA48,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.450000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.200000000000,          !- Vertex 1 Z-coordinate {m}
    6.450000000000,          !- Vertex 2 X-coordinate {m}
    -0.200000000000,         !- Vertex 2 Y-coordinate {m}
    2.200000000000,          !- Vertex 2 Z-coordinate {m}
    4.150000000000,          !- Vertex 3 X-coordinate {m}
    -0.200000000000,         !- Vertex 3 Y-coordinate {m}
    2.200000000000,          !- Vertex 3 Z-coordinate {m}
    4.150000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.200000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    26C7C7,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.450000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.200000000000,          !- Vertex 1 Z-coordinate {m}
    6.450000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.050000000000,          !- Vertex 2 Z-coordinate {m}
    6.450000000000,          !- Vertex 3 X-coordinate {m}
    -0.200000000000,         !- Vertex 3 Y-coordinate {m}
    0.050000000000,          !- Vertex 3 Z-coordinate {m}
    6.450000000000,          !- Vertex 4 X-coordinate {m}
    -0.200000000000,         !- Vertex 4 Y-coordinate {m}
    2.200000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    206BB5,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.500000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.650000000000,          !- Vertex 1 Z-coordinate {m}
    7.500000000000,          !- Vertex 2 X-coordinate {m}
    -1.240000000000,         !- Vertex 2 Y-coordinate {m}
    2.650000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    -1.240000000000,         !- Vertex 3 Y-coordinate {m}
    2.650000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.650000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    7123C0,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.100000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    5.200000000000,          !- Vertex 1 Z-coordinate {m}
    8.100000000000,          !- Vertex 2 X-coordinate {m}
    -0.875000000000,         !- Vertex 2 Y-coordinate {m}
    4.715500000000,          !- Vertex 2 Z-coordinate {m}
    -0.600000000000,         !- Vertex 3 X-coordinate {m}
    -0.875000000000,         !- Vertex 3 Y-coordinate {m}
    4.715500000000,          !- Vertex 3 Z-coordinate {m}
    -0.600000000000,         !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    5.200000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    C5D593,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    3.250000000000,          !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    5.200000000000,          !- Vertex 2 Z-coordinate {m}
    -0.600000000000,         !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    5.200000000000,          !- Vertex 3 Z-coordinate {m}
    -0.600000000000,         !- Vertex 4 X-coordinate {m}
    3.250000000000,          !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    7A2E83,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    8.100000000000,          !- Vertex 1 X-coordinate {m}
    3.250000000000,          !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    8.100000000000,          !- Vertex 2 X-coordinate {m}
    0.000000000000,          !- Vertex 2 Y-coordinate {m}
    5.200000000000,          !- Vertex 2 Z-coordinate {m}
    7.500000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    5.200000000000,          !- Vertex 3 Z-coordinate {m}
    7.500000000000,          !- Vertex 4 X-coordinate {m}
    3.250000000000,          !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    867B5A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.500000000000,          !- Vertex 1 X-coordinate {m}
    3.250000000000,          !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    7.500000000000,          !- Vertex 2 X-coordinate {m}
    6.500000000000,          !- Vertex 2 Y-coordinate {m}
    5.200000000000,          !- Vertex 2 Z-coordinate {m}
    8.100000000000,          !- Vertex 3 X-coordinate {m}
    6.500000000000,          !- Vertex 3 Y-coordinate {m}
    5.200000000000,          !- Vertex 3 Z-coordinate {m}
    8.100000000000,          !- Vertex 4 X-coordinate {m}
    3.250000000000,          !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    96CDC3,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.600000000000,         !- Vertex 1 X-coordinate {m}
    6.500000000000,          !- Vertex 1 Y-coordinate {m}
    5.200000000000,          !- Vertex 1 Z-coordinate {m}
    -0.600000000000,         !- Vertex 2 X-coordinate {m}
    7.025000000000,          !- Vertex 2 Y-coordinate {m}
    4.910000000000,          !- Vertex 2 Z-coordinate {m}
    8.100000000000,          !- Vertex 3 X-coordinate {m}
    7.025000000000,          !- Vertex 3 Y-coordinate {m}
    4.910000000000,          !- Vertex 3 Z-coordinate {m}
    8.100000000000,          !- Vertex 4 X-coordinate {m}
    6.500000000000,          !- Vertex 4 Y-coordinate {m}
    5.200000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    908CE5,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.600000000000,         !- Vertex 1 X-coordinate {m}
    3.250000000000,          !- Vertex 1 Y-coordinate {m}
    7.000000000000,          !- Vertex 1 Z-coordinate {m}
    -0.600000000000,         !- Vertex 2 X-coordinate {m}
    6.500000000000,          !- Vertex 2 Y-coordinate {m}
    5.200000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    6.500000000000,          !- Vertex 3 Y-coordinate {m}
    5.200000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    3.250000000000,          !- Vertex 4 Y-coordinate {m}
    7.000000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    EE9BE8,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.200000000000,         !- Vertex 1 X-coordinate {m}
    1.500000000000,          !- Vertex 1 Y-coordinate {m}
    2.200000000000,          !- Vertex 1 Z-coordinate {m}
    -0.200000000000,         !- Vertex 2 X-coordinate {m}
    1.500000000000,          !- Vertex 2 Y-coordinate {m}
    0.050000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    1.500000000000,          !- Vertex 3 Y-coordinate {m}
    0.050000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    1.500000000000,          !- Vertex 4 Y-coordinate {m}
    2.200000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    88C273,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.200000000000,         !- Vertex 1 X-coordinate {m}
    2.500000000000,          !- Vertex 1 Y-coordinate {m}
    2.200000000000,          !- Vertex 1 Z-coordinate {m}
    -0.200000000000,         !- Vertex 2 X-coordinate {m}
    1.500000000000,          !- Vertex 2 Y-coordinate {m}
    2.200000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    1.500000000000,          !- Vertex 3 Y-coordinate {m}
    2.200000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    2.500000000000,          !- Vertex 4 Y-coordinate {m}
    2.200000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    1151EC,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    2.500000000000,          !- Vertex 1 Y-coordinate {m}
    2.200000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    2.500000000000,          !- Vertex 2 Y-coordinate {m}
    0.050000000000,          !- Vertex 2 Z-coordinate {m}
    -0.200000000000,         !- Vertex 3 X-coordinate {m}
    2.500000000000,          !- Vertex 3 Y-coordinate {m}
    0.050000000000,          !- Vertex 3 Z-coordinate {m}
    -0.200000000000,         !- Vertex 4 X-coordinate {m}
    2.500000000000,          !- Vertex 4 Y-coordinate {m}
    2.200000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    303F89,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    2.500000000000,          !- Vertex 1 Y-coordinate {m}
    0.050000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    1.500000000000,          !- Vertex 2 Y-coordinate {m}
    0.050000000000,          !- Vertex 2 Z-coordinate {m}
    -0.200000000000,         !- Vertex 3 X-coordinate {m}
    1.500000000000,          !- Vertex 3 Y-coordinate {m}
    0.050000000000,          !- Vertex 3 Z-coordinate {m}
    -0.200000000000,         !- Vertex 4 X-coordinate {m}
    2.500000000000,          !- Vertex 4 Y-coordinate {m}
    0.050000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    8DE6D5,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.200000000000,         !- Vertex 1 X-coordinate {m}
    4.350000000000,          !- Vertex 1 Y-coordinate {m}
    1.950000000000,          !- Vertex 1 Z-coordinate {m}
    -0.200000000000,         !- Vertex 2 X-coordinate {m}
    3.350000000000,          !- Vertex 2 Y-coordinate {m}
    1.950000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    3.350000000000,          !- Vertex 3 Y-coordinate {m}
    1.950000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    4.350000000000,          !- Vertex 4 Y-coordinate {m}
    1.950000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    2A6A8F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.200000000000,         !- Vertex 1 X-coordinate {m}
    3.350000000000,          !- Vertex 1 Y-coordinate {m}
    1.950000000000,          !- Vertex 1 Z-coordinate {m}
    -0.200000000000,         !- Vertex 2 X-coordinate {m}
    3.350000000000,          !- Vertex 2 Y-coordinate {m}
    1.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    3.350000000000,          !- Vertex 3 Y-coordinate {m}
    1.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    3.350000000000,          !- Vertex 4 Y-coordinate {m}
    1.950000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    2F8D09,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    4.350000000000,          !- Vertex 1 Y-coordinate {m}
    1.950000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    4.350000000000,          !- Vertex 2 Y-coordinate {m}
    1.000000000000,          !- Vertex 2 Z-coordinate {m}
    -0.200000000000,         !- Vertex 3 X-coordinate {m}
    4.350000000000,          !- Vertex 3 Y-coordinate {m}
    1.000000000000,          !- Vertex 3 Z-coordinate {m}
    -0.200000000000,         !- Vertex 4 X-coordinate {m}
    4.350000000000,          !- Vertex 4 Y-coordinate {m}
    1.950000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    7E86DD,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    4.350000000000,          !- Vertex 1 Y-coordinate {m}
    1.000000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    3.350000000000,          !- Vertex 2 Y-coordinate {m}
    1.000000000000,          !- Vertex 2 Z-coordinate {m}
    -0.200000000000,         !- Vertex 3 X-coordinate {m}
    3.350000000000,          !- Vertex 3 Y-coordinate {m}
    1.000000000000,          !- Vertex 3 Z-coordinate {m}
    -0.200000000000,         !- Vertex 4 X-coordinate {m}
    4.350000000000,          !- Vertex 4 Y-coordinate {m}
    1.000000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    F7997D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.700000000000,          !- Vertex 1 X-coordinate {m}
    2.600000000000,          !- Vertex 1 Y-coordinate {m}
    2.040000000000,          !- Vertex 1 Z-coordinate {m}
    7.700000000000,          !- Vertex 2 X-coordinate {m}
    2.600000000000,          !- Vertex 2 Y-coordinate {m}
    0.990000000000,          !- Vertex 2 Z-coordinate {m}
    7.500000000000,          !- Vertex 3 X-coordinate {m}
    2.600000000000,          !- Vertex 3 Y-coordinate {m}
    0.990000000000,          !- Vertex 3 Z-coordinate {m}
    7.500000000000,          !- Vertex 4 X-coordinate {m}
    2.600000000000,          !- Vertex 4 Y-coordinate {m}
    2.040000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    FD3D9A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.700000000000,          !- Vertex 1 X-coordinate {m}
    3.400000000000,          !- Vertex 1 Y-coordinate {m}
    0.990000000000,          !- Vertex 1 Z-coordinate {m}
    7.700000000000,          !- Vertex 2 X-coordinate {m}
    2.600000000000,          !- Vertex 2 Y-coordinate {m}
    0.990000000000,          !- Vertex 2 Z-coordinate {m}
    7.500000000000,          !- Vertex 3 X-coordinate {m}
    2.600000000000,          !- Vertex 3 Y-coordinate {m}
    0.990000000000,          !- Vertex 3 Z-coordinate {m}
    7.500000000000,          !- Vertex 4 X-coordinate {m}
    3.400000000000,          !- Vertex 4 Y-coordinate {m}
    0.990000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    B124A7,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.700000000000,          !- Vertex 1 X-coordinate {m}
    3.400000000000,          !- Vertex 1 Y-coordinate {m}
    2.040000000000,          !- Vertex 1 Z-coordinate {m}
    7.700000000000,          !- Vertex 2 X-coordinate {m}
    2.600000000000,          !- Vertex 2 Y-coordinate {m}
    2.040000000000,          !- Vertex 2 Z-coordinate {m}
    7.500000000000,          !- Vertex 3 X-coordinate {m}
    2.600000000000,          !- Vertex 3 Y-coordinate {m}
    2.040000000000,          !- Vertex 3 Z-coordinate {m}
    7.500000000000,          !- Vertex 4 X-coordinate {m}
    3.400000000000,          !- Vertex 4 Y-coordinate {m}
    2.040000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    10764A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.700000000000,          !- Vertex 1 X-coordinate {m}
    3.400000000000,          !- Vertex 1 Y-coordinate {m}
    2.040000000000,          !- Vertex 1 Z-coordinate {m}
    7.700000000000,          !- Vertex 2 X-coordinate {m}
    3.400000000000,          !- Vertex 2 Y-coordinate {m}
    0.990000000000,          !- Vertex 2 Z-coordinate {m}
    7.500000000000,          !- Vertex 3 X-coordinate {m}
    3.400000000000,          !- Vertex 3 Y-coordinate {m}
    0.990000000000,          !- Vertex 3 Z-coordinate {m}
    7.500000000000,          !- Vertex 4 X-coordinate {m}
    3.400000000000,          !- Vertex 4 Y-coordinate {m}
    2.040000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    ECCDCF,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.700000000000,          !- Vertex 1 X-coordinate {m}
    4.050000000000,          !- Vertex 1 Y-coordinate {m}
    4.700000000000,          !- Vertex 1 Z-coordinate {m}
    7.700000000000,          !- Vertex 2 X-coordinate {m}
    4.050000000000,          !- Vertex 2 Y-coordinate {m}
    3.650000000000,          !- Vertex 2 Z-coordinate {m}
    7.500000000000,          !- Vertex 3 X-coordinate {m}
    4.050000000000,          !- Vertex 3 Y-coordinate {m}
    3.650000000000,          !- Vertex 3 Z-coordinate {m}
    7.500000000000,          !- Vertex 4 X-coordinate {m}
    4.050000000000,          !- Vertex 4 Y-coordinate {m}
    4.700000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    A30F8A,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.700000000000,          !- Vertex 1 X-coordinate {m}
    4.050000000000,          !- Vertex 1 Y-coordinate {m}
    3.650000000000,          !- Vertex 1 Z-coordinate {m}
    7.700000000000,          !- Vertex 2 X-coordinate {m}
    3.450000000000,          !- Vertex 2 Y-coordinate {m}
    3.650000000000,          !- Vertex 2 Z-coordinate {m}
    7.500000000000,          !- Vertex 3 X-coordinate {m}
    3.450000000000,          !- Vertex 3 Y-coordinate {m}
    3.650000000000,          !- Vertex 3 Z-coordinate {m}
    7.500000000000,          !- Vertex 4 X-coordinate {m}
    4.050000000000,          !- Vertex 4 Y-coordinate {m}
    3.650000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    B33783,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.700000000000,          !- Vertex 1 X-coordinate {m}
    3.450000000000,          !- Vertex 1 Y-coordinate {m}
    4.700000000000,          !- Vertex 1 Z-coordinate {m}
    7.700000000000,          !- Vertex 2 X-coordinate {m}
    3.450000000000,          !- Vertex 2 Y-coordinate {m}
    3.650000000000,          !- Vertex 2 Z-coordinate {m}
    7.500000000000,          !- Vertex 3 X-coordinate {m}
    3.450000000000,          !- Vertex 3 Y-coordinate {m}
    3.650000000000,          !- Vertex 3 Z-coordinate {m}
    7.500000000000,          !- Vertex 4 X-coordinate {m}
    3.450000000000,          !- Vertex 4 Y-coordinate {m}
    4.700000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    CB0F8D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.700000000000,          !- Vertex 1 X-coordinate {m}
    4.050000000000,          !- Vertex 1 Y-coordinate {m}
    4.700000000000,          !- Vertex 1 Z-coordinate {m}
    7.700000000000,          !- Vertex 2 X-coordinate {m}
    3.450000000000,          !- Vertex 2 Y-coordinate {m}
    4.700000000000,          !- Vertex 2 Z-coordinate {m}
    7.500000000000,          !- Vertex 3 X-coordinate {m}
    3.450000000000,          !- Vertex 3 Y-coordinate {m}
    4.700000000000,          !- Vertex 3 Z-coordinate {m}
    7.500000000000,          !- Vertex 4 X-coordinate {m}
    4.050000000000,          !- Vertex 4 Y-coordinate {m}
    4.700000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    5F20EC,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.700000000000,          !- Vertex 1 X-coordinate {m}
    5.050000000000,          !- Vertex 1 Y-coordinate {m}
    3.650000000000,          !- Vertex 1 Z-coordinate {m}
    7.700000000000,          !- Vertex 2 X-coordinate {m}
    4.450000000000,          !- Vertex 2 Y-coordinate {m}
    3.650000000000,          !- Vertex 2 Z-coordinate {m}
    7.500000000000,          !- Vertex 3 X-coordinate {m}
    4.450000000000,          !- Vertex 3 Y-coordinate {m}
    3.650000000000,          !- Vertex 3 Z-coordinate {m}
    7.500000000000,          !- Vertex 4 X-coordinate {m}
    5.050000000000,          !- Vertex 4 Y-coordinate {m}
    3.650000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    CFEA6D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.700000000000,          !- Vertex 1 X-coordinate {m}
    5.050000000000,          !- Vertex 1 Y-coordinate {m}
    4.700000000000,          !- Vertex 1 Z-coordinate {m}
    7.700000000000,          !- Vertex 2 X-coordinate {m}
    4.450000000000,          !- Vertex 2 Y-coordinate {m}
    4.700000000000,          !- Vertex 2 Z-coordinate {m}
    7.500000000000,          !- Vertex 3 X-coordinate {m}
    4.450000000000,          !- Vertex 3 Y-coordinate {m}
    4.700000000000,          !- Vertex 3 Z-coordinate {m}
    7.500000000000,          !- Vertex 4 X-coordinate {m}
    5.050000000000,          !- Vertex 4 Y-coordinate {m}
    4.700000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    828210,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.700000000000,          !- Vertex 1 X-coordinate {m}
    4.450000000000,          !- Vertex 1 Y-coordinate {m}
    4.700000000000,          !- Vertex 1 Z-coordinate {m}
    7.700000000000,          !- Vertex 2 X-coordinate {m}
    4.450000000000,          !- Vertex 2 Y-coordinate {m}
    3.650000000000,          !- Vertex 2 Z-coordinate {m}
    7.500000000000,          !- Vertex 3 X-coordinate {m}
    4.450000000000,          !- Vertex 3 Y-coordinate {m}
    3.650000000000,          !- Vertex 3 Z-coordinate {m}
    7.500000000000,          !- Vertex 4 X-coordinate {m}
    4.450000000000,          !- Vertex 4 Y-coordinate {m}
    4.700000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    3A5792,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.700000000000,          !- Vertex 1 X-coordinate {m}
    5.050000000000,          !- Vertex 1 Y-coordinate {m}
    4.700000000000,          !- Vertex 1 Z-coordinate {m}
    7.700000000000,          !- Vertex 2 X-coordinate {m}
    5.050000000000,          !- Vertex 2 Y-coordinate {m}
    3.650000000000,          !- Vertex 2 Z-coordinate {m}
    7.500000000000,          !- Vertex 3 X-coordinate {m}
    5.050000000000,          !- Vertex 3 Y-coordinate {m}
    3.650000000000,          !- Vertex 3 Z-coordinate {m}
    7.500000000000,          !- Vertex 4 X-coordinate {m}
    5.050000000000,          !- Vertex 4 Y-coordinate {m}
    4.700000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    CB4593,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.100000000000,          !- Vertex 1 X-coordinate {m}
    6.500000000000,          !- Vertex 1 Y-coordinate {m}
    4.700000000000,          !- Vertex 1 Z-coordinate {m}
    5.100000000000,          !- Vertex 2 X-coordinate {m}
    6.500000000000,          !- Vertex 2 Y-coordinate {m}
    3.650000000000,          !- Vertex 2 Z-coordinate {m}
    5.100000000000,          !- Vertex 3 X-coordinate {m}
    6.700000000000,          !- Vertex 3 Y-coordinate {m}
    3.650000000000,          !- Vertex 3 Z-coordinate {m}
    5.100000000000,          !- Vertex 4 X-coordinate {m}
    6.700000000000,          !- Vertex 4 Y-coordinate {m}
    4.700000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    53E355,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.100000000000,          !- Vertex 1 X-coordinate {m}
    6.700000000000,          !- Vertex 1 Y-coordinate {m}
    3.650000000000,          !- Vertex 1 Z-coordinate {m}
    5.100000000000,          !- Vertex 2 X-coordinate {m}
    6.500000000000,          !- Vertex 2 Y-coordinate {m}
    3.650000000000,          !- Vertex 2 Z-coordinate {m}
    4.500000000000,          !- Vertex 3 X-coordinate {m}
    6.500000000000,          !- Vertex 3 Y-coordinate {m}
    3.650000000000,          !- Vertex 3 Z-coordinate {m}
    4.500000000000,          !- Vertex 4 X-coordinate {m}
    6.700000000000,          !- Vertex 4 Y-coordinate {m}
    3.650000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    7AE9C2,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.500000000000,          !- Vertex 1 X-coordinate {m}
    6.500000000000,          !- Vertex 1 Y-coordinate {m}
    4.700000000000,          !- Vertex 1 Z-coordinate {m}
    4.500000000000,          !- Vertex 2 X-coordinate {m}
    6.500000000000,          !- Vertex 2 Y-coordinate {m}
    3.650000000000,          !- Vertex 2 Z-coordinate {m}
    4.500000000000,          !- Vertex 3 X-coordinate {m}
    6.700000000000,          !- Vertex 3 Y-coordinate {m}
    3.650000000000,          !- Vertex 3 Z-coordinate {m}
    4.500000000000,          !- Vertex 4 X-coordinate {m}
    6.700000000000,          !- Vertex 4 Y-coordinate {m}
    4.700000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    5FDFCE,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    5.100000000000,          !- Vertex 1 X-coordinate {m}
    6.700000000000,          !- Vertex 1 Y-coordinate {m}
    4.700000000000,          !- Vertex 1 Z-coordinate {m}
    5.100000000000,          !- Vertex 2 X-coordinate {m}
    6.500000000000,          !- Vertex 2 Y-coordinate {m}
    4.700000000000,          !- Vertex 2 Z-coordinate {m}
    4.500000000000,          !- Vertex 3 X-coordinate {m}
    6.500000000000,          !- Vertex 3 Y-coordinate {m}
    4.700000000000,          !- Vertex 3 Z-coordinate {m}
    4.500000000000,          !- Vertex 4 X-coordinate {m}
    6.700000000000,          !- Vertex 4 Y-coordinate {m}
    4.700000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    D32739,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.400000000000,          !- Vertex 1 X-coordinate {m}
    6.500000000000,          !- Vertex 1 Y-coordinate {m}
    2.050000000000,          !- Vertex 1 Z-coordinate {m}
    2.400000000000,          !- Vertex 2 X-coordinate {m}
    6.500000000000,          !- Vertex 2 Y-coordinate {m}
    1.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.400000000000,          !- Vertex 3 X-coordinate {m}
    6.700000000000,          !- Vertex 3 Y-coordinate {m}
    1.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.400000000000,          !- Vertex 4 X-coordinate {m}
    6.700000000000,          !- Vertex 4 Y-coordinate {m}
    2.050000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    757531,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.600000000000,          !- Vertex 1 X-coordinate {m}
    6.700000000000,          !- Vertex 1 Y-coordinate {m}
    1.000000000000,          !- Vertex 1 Z-coordinate {m}
    1.600000000000,          !- Vertex 2 X-coordinate {m}
    6.500000000000,          !- Vertex 2 Y-coordinate {m}
    1.000000000000,          !- Vertex 2 Z-coordinate {m}
    2.400000000000,          !- Vertex 3 X-coordinate {m}
    6.500000000000,          !- Vertex 3 Y-coordinate {m}
    1.000000000000,          !- Vertex 3 Z-coordinate {m}
    2.400000000000,          !- Vertex 4 X-coordinate {m}
    6.700000000000,          !- Vertex 4 Y-coordinate {m}
    1.000000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    48E842,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.600000000000,          !- Vertex 1 X-coordinate {m}
    6.500000000000,          !- Vertex 1 Y-coordinate {m}
    2.050000000000,          !- Vertex 1 Z-coordinate {m}
    1.600000000000,          !- Vertex 2 X-coordinate {m}
    6.500000000000,          !- Vertex 2 Y-coordinate {m}
    1.000000000000,          !- Vertex 2 Z-coordinate {m}
    1.600000000000,          !- Vertex 3 X-coordinate {m}
    6.700000000000,          !- Vertex 3 Y-coordinate {m}
    1.000000000000,          !- Vertex 3 Z-coordinate {m}
    1.600000000000,          !- Vertex 4 X-coordinate {m}
    6.700000000000,          !- Vertex 4 Y-coordinate {m}
    2.050000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    143B35,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.600000000000,          !- Vertex 1 X-coordinate {m}
    6.700000000000,          !- Vertex 1 Y-coordinate {m}
    2.050000000000,          !- Vertex 1 Z-coordinate {m}
    1.600000000000,          !- Vertex 2 X-coordinate {m}
    6.500000000000,          !- Vertex 2 Y-coordinate {m}
    2.050000000000,          !- Vertex 2 Z-coordinate {m}
    2.400000000000,          !- Vertex 3 X-coordinate {m}
    6.500000000000,          !- Vertex 3 Y-coordinate {m}
    2.050000000000,          !- Vertex 3 Z-coordinate {m}
    2.400000000000,          !- Vertex 4 X-coordinate {m}
    6.700000000000,          !- Vertex 4 Y-coordinate {m}
    2.050000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    1C7783,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.200000000000,          !- Vertex 1 X-coordinate {m}
    -0.200000000000,         !- Vertex 1 Y-coordinate {m}
    4.850000000000,          !- Vertex 1 Z-coordinate {m}
    6.200000000000,          !- Vertex 2 X-coordinate {m}
    -0.200000000000,         !- Vertex 2 Y-coordinate {m}
    2.700000000000,          !- Vertex 2 Z-coordinate {m}
    6.200000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.700000000000,          !- Vertex 3 Z-coordinate {m}
    6.200000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    4.850000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    E998D8,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.200000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    6.200000000000,          !- Vertex 2 X-coordinate {m}
    -0.200000000000,         !- Vertex 2 Y-coordinate {m}
    2.700000000000,          !- Vertex 2 Z-coordinate {m}
    4.800000000000,          !- Vertex 3 X-coordinate {m}
    -0.200000000000,         !- Vertex 3 Y-coordinate {m}
    2.700000000000,          !- Vertex 3 Z-coordinate {m}
    4.800000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    62294F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.800000000000,          !- Vertex 1 X-coordinate {m}
    -0.200000000000,         !- Vertex 1 Y-coordinate {m}
    4.850000000000,          !- Vertex 1 Z-coordinate {m}
    4.800000000000,          !- Vertex 2 X-coordinate {m}
    -0.200000000000,         !- Vertex 2 Y-coordinate {m}
    2.700000000000,          !- Vertex 2 Z-coordinate {m}
    4.800000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.700000000000,          !- Vertex 3 Z-coordinate {m}
    4.800000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    4.850000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    9CEB89,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.200000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    4.850000000000,          !- Vertex 1 Z-coordinate {m}
    6.200000000000,          !- Vertex 2 X-coordinate {m}
    -0.200000000000,         !- Vertex 2 Y-coordinate {m}
    4.850000000000,          !- Vertex 2 Z-coordinate {m}
    4.800000000000,          !- Vertex 3 X-coordinate {m}
    -0.200000000000,         !- Vertex 3 Y-coordinate {m}
    4.850000000000,          !- Vertex 3 Z-coordinate {m}
    4.800000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    4.850000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    EF1A98,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.600000000000,          !- Vertex 1 X-coordinate {m}
    -0.200000000000,         !- Vertex 1 Y-coordinate {m}
    4.850000000000,          !- Vertex 1 Z-coordinate {m}
    3.600000000000,          !- Vertex 2 X-coordinate {m}
    -0.200000000000,         !- Vertex 2 Y-coordinate {m}
    2.700000000000,          !- Vertex 2 Z-coordinate {m}
    3.600000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.700000000000,          !- Vertex 3 Z-coordinate {m}
    3.600000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    4.850000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    7D91D3,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.600000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    3.600000000000,          !- Vertex 2 X-coordinate {m}
    -0.200000000000,         !- Vertex 2 Y-coordinate {m}
    2.700000000000,          !- Vertex 2 Z-coordinate {m}
    2.200000000000,          !- Vertex 3 X-coordinate {m}
    -0.200000000000,         !- Vertex 3 Y-coordinate {m}
    2.700000000000,          !- Vertex 3 Z-coordinate {m}
    2.200000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    89948B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    3.600000000000,          !- Vertex 1 X-coordinate {m}
    0.000000000000,          !- Vertex 1 Y-coordinate {m}
    4.850000000000,          !- Vertex 1 Z-coordinate {m}
    3.600000000000,          !- Vertex 2 X-coordinate {m}
    -0.200000000000,         !- Vertex 2 Y-coordinate {m}
    4.850000000000,          !- Vertex 2 Z-coordinate {m}
    2.200000000000,          !- Vertex 3 X-coordinate {m}
    -0.200000000000,         !- Vertex 3 Y-coordinate {m}
    4.850000000000,          !- Vertex 3 Z-coordinate {m}
    2.200000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    4.850000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    697A5E,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    2.200000000000,          !- Vertex 1 X-coordinate {m}
    -0.200000000000,         !- Vertex 1 Y-coordinate {m}
    4.850000000000,          !- Vertex 1 Z-coordinate {m}
    2.200000000000,          !- Vertex 2 X-coordinate {m}
    -0.200000000000,         !- Vertex 2 Y-coordinate {m}
    2.700000000000,          !- Vertex 2 Z-coordinate {m}
    2.200000000000,          !- Vertex 3 X-coordinate {m}
    0.000000000000,          !- Vertex 3 Y-coordinate {m}
    2.700000000000,          !- Vertex 3 Z-coordinate {m}
    2.200000000000,          !- Vertex 4 X-coordinate {m}
    0.000000000000,          !- Vertex 4 Y-coordinate {m}
    4.850000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    B86563,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.200000000000,         !- Vertex 1 X-coordinate {m}
    3.300000000000,          !- Vertex 1 Y-coordinate {m}
    4.850000000000,          !- Vertex 1 Z-coordinate {m}
    -0.200000000000,         !- Vertex 2 X-coordinate {m}
    3.300000000000,          !- Vertex 2 Y-coordinate {m}
    2.700000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    3.300000000000,          !- Vertex 3 Y-coordinate {m}
    2.700000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    3.300000000000,          !- Vertex 4 Y-coordinate {m}
    4.850000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    3C656C,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    4.300000000000,          !- Vertex 1 Y-coordinate {m}
    2.700000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    3.300000000000,          !- Vertex 2 Y-coordinate {m}
    2.700000000000,          !- Vertex 2 Z-coordinate {m}
    -0.200000000000,         !- Vertex 3 X-coordinate {m}
    3.300000000000,          !- Vertex 3 Y-coordinate {m}
    2.700000000000,          !- Vertex 3 Z-coordinate {m}
    -0.200000000000,         !- Vertex 4 X-coordinate {m}
    4.300000000000,          !- Vertex 4 Y-coordinate {m}
    2.700000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    FCFF6B,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    4.300000000000,          !- Vertex 1 Y-coordinate {m}
    4.850000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    3.300000000000,          !- Vertex 2 Y-coordinate {m}
    4.850000000000,          !- Vertex 2 Z-coordinate {m}
    -0.200000000000,         !- Vertex 3 X-coordinate {m}
    3.300000000000,          !- Vertex 3 Y-coordinate {m}
    4.850000000000,          !- Vertex 3 Z-coordinate {m}
    -0.200000000000,         !- Vertex 4 X-coordinate {m}
    4.300000000000,          !- Vertex 4 Y-coordinate {m}
    4.850000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    342680,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.200000000000,         !- Vertex 1 X-coordinate {m}
    4.300000000000,          !- Vertex 1 Y-coordinate {m}
    4.850000000000,          !- Vertex 1 Z-coordinate {m}
    -0.200000000000,         !- Vertex 2 X-coordinate {m}
    4.300000000000,          !- Vertex 2 Y-coordinate {m}
    2.700000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    4.300000000000,          !- Vertex 3 Y-coordinate {m}
    2.700000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    4.300000000000,          !- Vertex 4 Y-coordinate {m}
    4.850000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    6D61D4,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.700000000000,          !- Vertex 1 X-coordinate {m}
    2.850000000000,          !- Vertex 1 Y-coordinate {m}
    6.450000000000,          !- Vertex 1 Z-coordinate {m}
    7.700000000000,          !- Vertex 2 X-coordinate {m}
    2.850000000000,          !- Vertex 2 Y-coordinate {m}
    5.400000000000,          !- Vertex 2 Z-coordinate {m}
    7.500000000000,          !- Vertex 3 X-coordinate {m}
    2.850000000000,          !- Vertex 3 Y-coordinate {m}
    5.400000000000,          !- Vertex 3 Z-coordinate {m}
    7.500000000000,          !- Vertex 4 X-coordinate {m}
    2.850000000000,          !- Vertex 4 Y-coordinate {m}
    6.450000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    C9D58C,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.700000000000,          !- Vertex 1 X-coordinate {m}
    3.650000000000,          !- Vertex 1 Y-coordinate {m}
    6.450000000000,          !- Vertex 1 Z-coordinate {m}
    7.700000000000,          !- Vertex 2 X-coordinate {m}
    3.650000000000,          !- Vertex 2 Y-coordinate {m}
    5.400000000000,          !- Vertex 2 Z-coordinate {m}
    7.500000000000,          !- Vertex 3 X-coordinate {m}
    3.650000000000,          !- Vertex 3 Y-coordinate {m}
    5.400000000000,          !- Vertex 3 Z-coordinate {m}
    7.500000000000,          !- Vertex 4 X-coordinate {m}
    3.650000000000,          !- Vertex 4 Y-coordinate {m}
    6.450000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    5D4A8F,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.700000000000,          !- Vertex 1 X-coordinate {m}
    3.650000000000,          !- Vertex 1 Y-coordinate {m}
    5.400000000000,          !- Vertex 1 Z-coordinate {m}
    7.700000000000,          !- Vertex 2 X-coordinate {m}
    2.850000000000,          !- Vertex 2 Y-coordinate {m}
    5.400000000000,          !- Vertex 2 Z-coordinate {m}
    7.500000000000,          !- Vertex 3 X-coordinate {m}
    2.850000000000,          !- Vertex 3 Y-coordinate {m}
    5.400000000000,          !- Vertex 3 Z-coordinate {m}
    7.500000000000,          !- Vertex 4 X-coordinate {m}
    3.650000000000,          !- Vertex 4 Y-coordinate {m}
    5.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    628949,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    7.500000000000,          !- Vertex 1 X-coordinate {m}
    3.650000000000,          !- Vertex 1 Y-coordinate {m}
    6.450000000000,          !- Vertex 1 Z-coordinate {m}
    7.500000000000,          !- Vertex 2 X-coordinate {m}
    2.850000000000,          !- Vertex 2 Y-coordinate {m}
    6.450000000000,          !- Vertex 2 Z-coordinate {m}
    7.700000000000,          !- Vertex 3 X-coordinate {m}
    2.850000000000,          !- Vertex 3 Y-coordinate {m}
    6.450000000000,          !- Vertex 3 Z-coordinate {m}
    7.700000000000,          !- Vertex 4 X-coordinate {m}
    3.650000000000,          !- Vertex 4 Y-coordinate {m}
    6.450000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    EF0E05,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.200000000000,         !- Vertex 1 X-coordinate {m}
    3.650000000000,          !- Vertex 1 Y-coordinate {m}
    5.400000000000,          !- Vertex 1 Z-coordinate {m}
    -0.200000000000,         !- Vertex 2 X-coordinate {m}
    2.850000000000,          !- Vertex 2 Y-coordinate {m}
    5.400000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    2.850000000000,          !- Vertex 3 Y-coordinate {m}
    5.400000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    3.650000000000,          !- Vertex 4 Y-coordinate {m}
    5.400000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    40EB0D,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    2.850000000000,          !- Vertex 1 Y-coordinate {m}
    6.450000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    2.850000000000,          !- Vertex 2 Y-coordinate {m}
    5.400000000000,          !- Vertex 2 Z-coordinate {m}
    -0.200000000000,         !- Vertex 3 X-coordinate {m}
    2.850000000000,          !- Vertex 3 Y-coordinate {m}
    5.400000000000,          !- Vertex 3 Z-coordinate {m}
    -0.200000000000,         !- Vertex 4 X-coordinate {m}
    2.850000000000,          !- Vertex 4 Y-coordinate {m}
    6.450000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    8C7EDE,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    3.650000000000,          !- Vertex 1 Y-coordinate {m}
    6.450000000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    2.850000000000,          !- Vertex 2 Y-coordinate {m}
    6.450000000000,          !- Vertex 2 Z-coordinate {m}
    -0.200000000000,         !- Vertex 3 X-coordinate {m}
    2.850000000000,          !- Vertex 3 Y-coordinate {m}
    6.450000000000,          !- Vertex 3 Z-coordinate {m}
    -0.200000000000,         !- Vertex 4 X-coordinate {m}
    3.650000000000,          !- Vertex 4 Y-coordinate {m}
    6.450000000000;          !- Vertex 4 Z-coordinate {m}

Shading:Building:Detailed,
    5F4538,                  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -0.200000000000,         !- Vertex 1 X-coordinate {m}
    3.650000000000,          !- Vertex 1 Y-coordinate {m}
    6.450000000000,          !- Vertex 1 Z-coordinate {m}
    -0.200000000000,         !- Vertex 2 X-coordinate {m}
    3.650000000000,          !- Vertex 2 Y-coordinate {m}
    5.400000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    3.650000000000,          !- Vertex 3 Y-coordinate {m}
    5.400000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    3.650000000000,          !- Vertex 4 Y-coordinate {m}
    6.450000000000;          !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    Ch2_Occupants,           !- Name
    ZCh2,                    !- Zone or ZoneList Name
    ZCh2NumberOfOccupants,   !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    0.6,                     !- Sensible Heat Fraction
    ZCh2AverageGains,        !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    Ch3_Occupants,           !- Name
    ZCh3,                    !- Zone or ZoneList Name
    ZCh3NumberOfOccupants,   !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    0.6,                     !- Sensible Heat Fraction
    ZCh3AverageGains,        !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    Ch1_Occupants,           !- Name
    ZCh1,                    !- Zone or ZoneList Name
    ZCh1NumberOfOccupants,   !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    0.6,                     !- Sensible Heat Fraction
    ZCh1AverageGains,        !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    RDC_occupant,            !- Name
    RDC Thermal Zone,        !- Zone or ZoneList Name
    RDCThermalZoneNumberOfOccupants,  !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    0.6,                     !- Sensible Heat Fraction
    RDCThermalZoneAverageGains,  !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

People,
    Sdb_occupant,            !- Name
    ZSdb,                    !- Zone or ZoneList Name
    ZSdbNumberOfOccupants,   !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.5,                     !- Fraction Radiant
    0.6,                     !- Sensible Heat Fraction
    ZSdbAverageGains,        !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    eclairage_ZCh1,          !- Name
    ZCh1,                    !- Zone or ZoneList Name
    ZCh1LightState,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    20,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    eclairage_ZCh2,          !- Name
    ZCh2,                    !- Zone or ZoneList Name
    ZCh2LightState,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    20,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    eclairage_RDC_cuisine,   !- Name
    RDC Thermal Zone,        !- Zone or ZoneList Name
    RDCThermalZoneLightState,!- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    20,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    eclairage_ZSdb,          !- Name
    ZSdb,                    !- Zone or ZoneList Name
    ZSdbLightState,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    100,                     !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    eclairage_ZCh3,          !- Name
    ZCh3,                    !- Zone or ZoneList Name
    ZCh3LightState,          !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    20,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    eclairage_RDC_sejour,    !- Name
    RDC Thermal Zone,        !- Zone or ZoneList Name
    RDCThermalZoneLightState,!- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    40,                      !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ,                        !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature


!-   ===========  ALL OBJECTS IN CLASS: OTHEREQUIPMENT ===========

OtherEquipment,
    Equipements_RDC,         !- Name
    Electricity,             !- Fuel Type
    RDC Thermal Zone,        !- Zone or ZoneList Name
    RDC_Equipement,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ;                        !- Fraction Lost

OtherEquipment,
    Equipements_Sdb,         !- Name
    Electricity,             !- Fuel Type
    ZSdb,                    !- Zone or ZoneList Name
    Sdb_Equipement,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1,                       !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ;                        !- Fraction Lost


!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:CONTROLS ===========

Daylighting:Controls,
    ZCh1,                    !- Name
    ZCh1,                    !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    ,                        !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    ,                        !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    ,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ZCh1_DaylRefPt1,         !- Glare Calculation Daylighting Reference Point Name
    ,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ZCh1_DaylRefPt1,         !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    500;                     !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:Controls,
    ZCh2,                    !- Name
    ZCh2,                    !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    ,                        !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    ,                        !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    ,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ZCh2_DaylRefPt1,         !- Glare Calculation Daylighting Reference Point Name
    ,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ZCh2_DaylRefPt1,         !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    500;                     !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:Controls,
    ZCh3,                    !- Name
    ZCh3,                    !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    ,                        !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    ,                        !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    ,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ZCh3_DaylRefPt1,         !- Glare Calculation Daylighting Reference Point Name
    ,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ZCh3_DaylRefPt1,         !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    500;                     !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:Controls,
    ZSdb,                    !- Name
    ZSdb,                    !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    ,                        !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    ,                        !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    ,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    ZSdb_DaylRefPt1,         !- Glare Calculation Daylighting Reference Point Name
    ,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    ZSdb_DaylRefPt1,         !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    500;                     !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:Controls,
    RDC Thermal Zone,        !- Name
    RDC Thermal Zone,        !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    ,                        !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    ,                        !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    ,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    RDCThermalZone_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    ,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    RDCThermalZone_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    500;                     !- Illuminance Setpoint at Reference Point 1 {lux}


!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:REFERENCEPOINT ===========

Daylighting:ReferencePoint,
    ZCh1_DaylRefPt1,         !- Name
    ZCh1,                    !- Zone Name
    1.93,                    !- X-Coordinate of Reference Point {m}
    1.93,                    !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    ZCh2_DaylRefPt1,         !- Name
    ZCh2,                    !- Zone Name
    1.93,                    !- X-Coordinate of Reference Point {m}
    -1.5,                    !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    ZCh3_DaylRefPt1,         !- Name
    ZCh3,                    !- Zone Name
    1.8,                     !- X-Coordinate of Reference Point {m}
    -1.32,                   !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    ZSdb_DaylRefPt1,         !- Name
    ZSdb,                    !- Zone Name
    5.68,                    !- X-Coordinate of Reference Point {m}
    1.93,                    !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}

Daylighting:ReferencePoint,
    RDCThermalZone_DaylRefPt1,  !- Name
    RDC Thermal Zone,        !- Zone Name
    3.7,                     !- X-Coordinate of Reference Point {m}
    3.2,                     !- Y-Coordinate of Reference Point {m}
    0.8;                     !- Z-Coordinate of Reference Point {m}


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    RDC_Infiltration,        !- Name
    RDC Thermal Zone,        !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.0372,                  !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Combles_Infiltration,    !- Name
    COMBLE Thermal Zone,     !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.0372,                  !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    VS_Infiltration,         !- Name
    VS Thermal Zone,         !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.0372,                  !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Ch1_Infiltration,        !- Name
    ZCh1,                    !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.0372,                  !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Ch2_Infiltration,        !- Name
    ZCh2,                    !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.0372,                  !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Ch3_Infiltration,        !- Name
    ZCh3,                    !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.0372,                  !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Sdb_Infiltration,        !- Name
    ZSdb,                    !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.0372,                  !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ;                        !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: ZONEVENTILATION:DESIGNFLOWRATE ===========

ZoneVentilation:DesignFlowRate,
    Combles_Ventilation,     !- Name
    COMBLE Thermal Zone,     !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    ,                        !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ,                        !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    VS_Ventilation,          !- Name
    VS Thermal Zone,         !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    0.5,                     !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    ,                        !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ,                        !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    RDC_Ventilation,         !- Name
    RDC Thermal Zone,        !- Zone or ZoneList Name
    On,                      !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    0.5,                     !- Air Changes per Hour {1/hr}
    Intake,                  !- Ventilation Type
    ,                        !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ,                        !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    ZCh1_Ventilation,        !- Name
    ZCh1,                    !- Zone or ZoneList Name
    Ventilation_ch1,         !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1,                       !- Air Changes per Hour {1/hr}
    Intake,                  !- Ventilation Type
    ,                        !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ,                        !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    Ch2_Ventilation,         !- Name
    ZCh2,                    !- Zone or ZoneList Name
    Ventilation_ch2,         !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1,                       !- Air Changes per Hour {1/hr}
    Intake,                  !- Ventilation Type
    ,                        !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ,                        !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    Chambre3_Ventilation,    !- Name
    ZCh3,                    !- Zone or ZoneList Name
    Ventilation_ch3,         !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1,                       !- Air Changes per Hour {1/hr}
    Intake,                  !- Ventilation Type
    ,                        !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ,                        !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    ZSdb_Ventilation,        !- Name
    ZSdb,                    !- Zone or ZoneList Name
    Off,                     !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    0,                       !- Air Changes per Hour {1/hr}
    Intake,                  !- Ventilation Type
    ,                        !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ,                        !- Velocity Squared Term Coefficient
    -100,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}


!-   ===========  ALL OBJECTS IN CLASS: ZONEVENTILATION:WINDANDSTACKOPENAREA ===========

ZoneVentilation:WindandStackOpenArea,
    ZCh1_surventilation,     !- Name
    ZCh1,                    !- Zone Name
    2.15,                    !- Opening Area {m2}
    ZCh1WindowState0,        !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    ,                        !- Effective Angle {deg}
    ,                        !- Height Difference {m}
    0.6,                     !- Discharge Coefficient for Opening
    26,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    5;                       !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    ZCh2_surventilation,     !- Name
    ZCh2,                    !- Zone Name
    3.01,                    !- Opening Area {m2}
    ZCh2WindowState0,        !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    ,                        !- Effective Angle {deg}
    ,                        !- Height Difference {m}
    0.6,                     !- Discharge Coefficient for Opening
    26,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    5;                       !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    ZCh3_surventilation,     !- Name
    ZCh3,                    !- Zone Name
    3.01,                    !- Opening Area {m2}
    ZCh3WindowState0,        !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    ,                        !- Effective Angle {deg}
    ,                        !- Height Difference {m}
    0.6,                     !- Discharge Coefficient for Opening
    26,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    5;                       !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    RDC_surventilation,      !- Name
    RDC Thermal Zone,        !- Zone Name
    2,                       !- Opening Area {m2}
    RDCThermalZoneWindowState0,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    ,                        !- Effective Angle {deg}
    ,                        !- Height Difference {m}
    0.6,                     !- Discharge Coefficient for Opening
    26,                      !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    5;                       !- Maximum Wind Speed {m/s}


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    RDC Thermal Zone Thermostat,  !- Name
    RDC Thermal Zone,        !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Consigne_RDC Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    ZCh1 Thermostat,         !- Name
    ZCh1,                    !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Consigne_ch1 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    ZCh2 Thermostat,         !- Name
    ZCh2,                    !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Consigne_ch2 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    ZCh3 Thermostat,         !- Name
    ZCh3,                    !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Consigne_ch3 Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    ZSdb Thermostat,         !- Name
    ZSdb,                    !- Zone or ZoneList Name
    HVACTemplate-Always 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Consigne_sdb Dual SP Control;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    Consigne_ch2 Dual SP Control,  !- Name
    ZCh2_Chauffage,          !- Heating Setpoint Temperature Schedule Name
    HVACTemplate-Always 50;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Consigne_ch3 Dual SP Control,  !- Name
    ZCh3_Chauffage,          !- Heating Setpoint Temperature Schedule Name
    HVACTemplate-Always 50;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Consigne_RDC Dual SP Control,  !- Name
    RDC_Chauffage,           !- Heating Setpoint Temperature Schedule Name
    HVACTemplate-Always 50;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Consigne_ch1 Dual SP Control,  !- Name
    ZCh1_Chauffage,          !- Heating Setpoint Temperature Schedule Name
    HVACTemplate-Always 50;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Consigne_sdb Dual SP Control,  !- Name
    ZSdb_Chauffage,          !- Heating Setpoint Temperature Schedule Name
    HVACTemplate-Always 50;  !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:IDEALLOADSAIRSYSTEM ===========

ZoneHVAC:IdealLoadsAirSystem,
    RDC Thermal Zone Ideal Loads Air System,  !- Name
    ,                        !- Availability Schedule Name
    RDC Thermal Zone Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    3000,                    !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    saison_chauff,           !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    ZCh1 Ideal Loads Air System,  !- Name
    ,                        !- Availability Schedule Name
    ZCh1 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    1000,                    !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    saison_chauff,           !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    ZCh2 Ideal Loads Air System,  !- Name
    ,                        !- Availability Schedule Name
    ZCh2 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    1000,                    !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    saison_chauff,           !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    ZCh3 Ideal Loads Air System,  !- Name
    ,                        !- Availability Schedule Name
    ZCh3 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    1000,                    !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    saison_chauff,           !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:IdealLoadsAirSystem,
    ZSdb Ideal Loads Air System,  !- Name
    ,                        !- Availability Schedule Name
    ZSdb Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    1000,                    !- Maximum Sensible Heating Capacity {W}
    NoLimit,                 !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    saison_chauff,           !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    ConstantSensibleHeatRatio,  !- Dehumidification Control Type
    0.7,                     !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    None,                    !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    0.7,                     !- Sensible Heat Recovery Effectiveness {dimensionless}
    0.65;                    !- Latent Heat Recovery Effectiveness {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    RDC Thermal Zone Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    RDC Thermal Zone Ideal Loads Air System,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    ZCh1 Equipment,          !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    ZCh1 Ideal Loads Air System,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    ZCh2 Equipment,          !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    ZCh2 Ideal Loads Air System,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    ZCh3 Equipment,          !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    ZCh3 Ideal Loads Air System,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    ZSdb Equipment,          !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    ZSdb Ideal Loads Air System,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    RDC Thermal Zone,        !- Zone Name
    RDC Thermal Zone Equipment,  !- Zone Conditioning Equipment List Name
    RDC Thermal Zone Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    RDC Thermal Zone Zone Air Node,  !- Zone Air Node Name
    RDC Thermal Zone Return Outlet;  !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ZCh1,                    !- Zone Name
    ZCh1 Equipment,          !- Zone Conditioning Equipment List Name
    ZCh1 Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZCh1 Zone Air Node,      !- Zone Air Node Name
    ZCh1 Return Outlet;      !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ZCh2,                    !- Zone Name
    ZCh2 Equipment,          !- Zone Conditioning Equipment List Name
    ZCh2 Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZCh2 Zone Air Node,      !- Zone Air Node Name
    ZCh2 Return Outlet;      !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ZCh3,                    !- Zone Name
    ZCh3 Equipment,          !- Zone Conditioning Equipment List Name
    ZCh3 Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZCh3 Zone Air Node,      !- Zone Air Node Name
    ZCh3 Return Outlet;      !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    ZSdb,                    !- Zone Name
    ZSdb Equipment,          !- Zone Conditioning Equipment List Name
    ZSdb Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    ZSdb Zone Air Node,      !- Zone Air Node Name
    ZSdb Return Outlet;      !- Zone Return Air Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

!
!
!
! HVACTemplate:Thermostat,
!     Consigne_ch2,            !- Name
!     Ch1_Chauffage,           !- Heating Setpoint Schedule Name
!     ,                        !- Constant Heating Setpoint {C}
!     ,                        !- Cooling Setpoint Schedule Name
!     50;                      !- Constant Cooling Setpoint {C}
!
! HVACTemplate:Thermostat,
!     Consigne_ch3,            !- Name
!     Ch1_Chauffage,           !- Heating Setpoint Schedule Name
!     ,                        !- Constant Heating Setpoint {C}
!     ,                        !- Cooling Setpoint Schedule Name
!     50;                      !- Constant Cooling Setpoint {C}
!
! HVACTemplate:Thermostat,
!     Consigne_RDC,            !- Name
!     RDC_Chauffage,           !- Heating Setpoint Schedule Name
!     ,                        !- Constant Heating Setpoint {C}
!     ,                        !- Cooling Setpoint Schedule Name
!     50;                      !- Constant Cooling Setpoint {C}
!
! HVACTemplate:Thermostat,
!     Consigne_ch1,            !- Name
!     Ch1_Chauffage,           !- Heating Setpoint Schedule Name
!     ,                        !- Constant Heating Setpoint {C}
!     ,                        !- Cooling Setpoint Schedule Name
!     50;                      !- Constant Cooling Setpoint {C}
!
! HVACTemplate:Thermostat,
!     Consigne_sdb,            !- Name
!     Sdb_Chauffage,           !- Heating Setpoint Schedule Name
!     ,                        !- Constant Heating Setpoint {C}
!     ,                        !- Cooling Setpoint Schedule Name
!     50;                      !- Constant Cooling Setpoint {C}
!
!
!
! HVACTemplate:Zone:IdealLoadsAirSystem,
!     RDC Thermal Zone,        !- Zone Name
!     Consigne_RDC,            !- Template Thermostat Name
!     ,                        !- System Availability Schedule Name
!     ,                        !- Maximum Heating Supply Air Temperature {C}
!     ,                        !- Minimum Cooling Supply Air Temperature {C}
!     ,                        !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!     ,                        !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!     LimitCapacity,           !- Heating Limit
!     ,                        !- Maximum Heating Air Flow Rate {m3/s}
!     3000,                    !- Maximum Sensible Heating Capacity {W}
!     ,                        !- Cooling Limit
!     ,                        !- Maximum Cooling Air Flow Rate {m3/s}
!     ,                        !- Maximum Total Cooling Capacity {W}
!     saison_chauff,           !- Heating Availability Schedule Name
!     ,                        !- Cooling Availability Schedule Name
!     ,                        !- Dehumidification Control Type
!     ,                        !- Cooling Sensible Heat Ratio {dimensionless}
!     ,                        !- Dehumidification Setpoint {percent}
!     ,                        !- Humidification Control Type
!     ,                        !- Humidification Setpoint {percent}
!     ,                        !- Outdoor Air Method
!     ,                        !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ;                        !- Demand Controlled Ventilation Type
!
! HVACTemplate:Zone:IdealLoadsAirSystem,
!     ZCh1,                    !- Zone Name
!     Consigne_ch1,            !- Template Thermostat Name
!     ,                        !- System Availability Schedule Name
!     ,                        !- Maximum Heating Supply Air Temperature {C}
!     ,                        !- Minimum Cooling Supply Air Temperature {C}
!     ,                        !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!     ,                        !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!     LimitCapacity,           !- Heating Limit
!     ,                        !- Maximum Heating Air Flow Rate {m3/s}
!     1000,                    !- Maximum Sensible Heating Capacity {W}
!     ,                        !- Cooling Limit
!     ,                        !- Maximum Cooling Air Flow Rate {m3/s}
!     ,                        !- Maximum Total Cooling Capacity {W}
!     saison_chauff,           !- Heating Availability Schedule Name
!     ,                        !- Cooling Availability Schedule Name
!     ,                        !- Dehumidification Control Type
!     ,                        !- Cooling Sensible Heat Ratio {dimensionless}
!     ,                        !- Dehumidification Setpoint {percent}
!     ,                        !- Humidification Control Type
!     ,                        !- Humidification Setpoint {percent}
!     ,                        !- Outdoor Air Method
!     ,                        !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ;                        !- Demand Controlled Ventilation Type
!
! HVACTemplate:Zone:IdealLoadsAirSystem,
!     ZCh2,                    !- Zone Name
!     Consigne_ch2,            !- Template Thermostat Name
!     ,                        !- System Availability Schedule Name
!     ,                        !- Maximum Heating Supply Air Temperature {C}
!     ,                        !- Minimum Cooling Supply Air Temperature {C}
!     ,                        !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!     ,                        !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!     LimitCapacity,           !- Heating Limit
!     ,                        !- Maximum Heating Air Flow Rate {m3/s}
!     1000,                    !- Maximum Sensible Heating Capacity {W}
!     ,                        !- Cooling Limit
!     ,                        !- Maximum Cooling Air Flow Rate {m3/s}
!     ,                        !- Maximum Total Cooling Capacity {W}
!     saison_chauff,           !- Heating Availability Schedule Name
!     ,                        !- Cooling Availability Schedule Name
!     ,                        !- Dehumidification Control Type
!     ,                        !- Cooling Sensible Heat Ratio {dimensionless}
!     ,                        !- Dehumidification Setpoint {percent}
!     ,                        !- Humidification Control Type
!     ,                        !- Humidification Setpoint {percent}
!     ,                        !- Outdoor Air Method
!     ,                        !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ;                        !- Demand Controlled Ventilation Type
!
! HVACTemplate:Zone:IdealLoadsAirSystem,
!     ZCh3,                    !- Zone Name
!     Consigne_ch3,            !- Template Thermostat Name
!     ,                        !- System Availability Schedule Name
!     ,                        !- Maximum Heating Supply Air Temperature {C}
!     ,                        !- Minimum Cooling Supply Air Temperature {C}
!     ,                        !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!     ,                        !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!     LimitCapacity,           !- Heating Limit
!     ,                        !- Maximum Heating Air Flow Rate {m3/s}
!     1000,                    !- Maximum Sensible Heating Capacity {W}
!     ,                        !- Cooling Limit
!     ,                        !- Maximum Cooling Air Flow Rate {m3/s}
!     ,                        !- Maximum Total Cooling Capacity {W}
!     saison_chauff,           !- Heating Availability Schedule Name
!     ,                        !- Cooling Availability Schedule Name
!     ,                        !- Dehumidification Control Type
!     ,                        !- Cooling Sensible Heat Ratio {dimensionless}
!     ,                        !- Dehumidification Setpoint {percent}
!     ,                        !- Humidification Control Type
!     ,                        !- Humidification Setpoint {percent}
!     ,                        !- Outdoor Air Method
!     ,                        !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ;                        !- Demand Controlled Ventilation Type
!
! HVACTemplate:Zone:IdealLoadsAirSystem,
!     ZSdb,                    !- Zone Name
!     Consigne_sdb,            !- Template Thermostat Name
!     ,                        !- System Availability Schedule Name
!     ,                        !- Maximum Heating Supply Air Temperature {C}
!     ,                        !- Minimum Cooling Supply Air Temperature {C}
!     ,                        !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!     ,                        !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!     LimitCapacity,           !- Heating Limit
!     ,                        !- Maximum Heating Air Flow Rate {m3/s}
!     1000,                    !- Maximum Sensible Heating Capacity {W}
!     ,                        !- Cooling Limit
!     ,                        !- Maximum Cooling Air Flow Rate {m3/s}
!     ,                        !- Maximum Total Cooling Capacity {W}
!     saison_chauff,           !- Heating Availability Schedule Name
!     ,                        !- Cooling Availability Schedule Name
!     ,                        !- Dehumidification Control Type
!     ,                        !- Cooling Sensible Heat Ratio {dimensionless}
!     ,                        !- Dehumidification Setpoint {percent}
!     ,                        !- Humidification Control Type
!     ,                        !- Humidification Setpoint {percent}
!     ,                        !- Outdoor Air Method
!     ,                        !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ;                        !- Demand Controlled Ventilation Type
EnergyManagementSystem:Sensor,
    volet_RDC_sensor,        !- Name
    RDCThermalZoneBlindFraction,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    volet_Ch1_sensor,        !- Name
    ZCh1BlindFraction,       !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    volet_Ch2_sensor,        !- Name
    ZCh2BlindFraction,       !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    volet_Ch3_sensor,        !- Name
    ZCh3BlindFraction,       !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    volet_Sdb_sensor,        !- Name
    ZSdbBlindFraction,       !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    occ_RDC,                 !- Name
    RDCThermalZoneNumberOfOccupants,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value ;         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    occ_ZSdb,                !- Name
    ZSdbNumberOfOccupants,   !- Output:Variable or Output:Meter Index Key Name
    Schedule Value ;         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    occ_ZCh1,                !- Name
    ZCh1NumberOfOccupants,   !- Output:Variable or Output:Meter Index Key Name
    Schedule Value ;         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    occ_ZCh2,                !- Name
    ZCh2NumberOfOccupants,   !- Output:Variable or Output:Meter Index Key Name
    Schedule Value ;         !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    occ_ZCh3,                !- Name
    ZCh3NumberOfOccupants,   !- Output:Variable or Output:Meter Index Key Name
    Schedule Value ;         !- Output:Variable or Output:Meter Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

EnergyManagementSystem:Actuator,
    VoletRDCSE1_EMS,         !- Name
    Volet_RDC_SE_1,          !- Actuated Component Unique Name
    schedule:year,           !- Actuated Component Type
    schedule value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VoletRDCSE2_EMS,         !- Name
    Volet_RDC_SE_2,          !- Actuated Component Unique Name
    schedule:year,           !- Actuated Component Type
    schedule value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VoletRDCSE3_EMS,         !- Name
    Volet_RDC_SE_3,          !- Actuated Component Unique Name
    schedule:year,           !- Actuated Component Type
    schedule value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VoletRDCSE4_EMS,         !- Name
    Volet_RDC_SE_4,          !- Actuated Component Unique Name
    schedule:year,           !- Actuated Component Type
    schedule value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VoletCh3SE1_EMS,         !- Name
    Volet_Ch3_SE_1,          !- Actuated Component Unique Name
    schedule:year,           !- Actuated Component Type
    schedule value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VoletCh3SE2_EMS,         !- Name
    Volet_Ch3_SE_2,          !- Actuated Component Unique Name
    schedule:year,           !- Actuated Component Type
    schedule value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VoletCh3SE3_EMS,         !- Name
    Volet_Ch3_SE_3,          !- Actuated Component Unique Name
    schedule:year,           !- Actuated Component Type
    schedule value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VoletCh3SE4_EMS,         !- Name
    Volet_Ch3_SE_4,          !- Actuated Component Unique Name
    schedule:year,           !- Actuated Component Type
    schedule value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VoletCh1_O_1_EMS,        !- Name
    Volet_Ch1_O_1,           !- Actuated Component Unique Name
    schedule:year,           !- Actuated Component Type
    schedule value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VoletCh1_O_2_EMS,        !- Name
    Volet_Ch1_O_2,           !- Actuated Component Unique Name
    schedule:year,           !- Actuated Component Type
    schedule value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VoletCh1_O_3_EMS,        !- Name
    Volet_Ch1_O_3,           !- Actuated Component Unique Name
    schedule:year,           !- Actuated Component Type
    schedule value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VoletCh1_O_4_EMS,        !- Name
    Volet_Ch1_O_4,           !- Actuated Component Unique Name
    schedule:year,           !- Actuated Component Type
    schedule value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VoletCh2_SO_1_EMS,       !- Name
    Volet_Ch2_SO_1,          !- Actuated Component Unique Name
    schedule:year,           !- Actuated Component Type
    schedule value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VoletCh2_SO_2_EMS,       !- Name
    Volet_Ch2_SO_2,          !- Actuated Component Unique Name
    schedule:year,           !- Actuated Component Type
    schedule value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VoletCh2_SO_3_EMS,       !- Name
    Volet_Ch2_SO_3,          !- Actuated Component Unique Name
    schedule:year,           !- Actuated Component Type
    schedule value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VoletCh2_SO_4_EMS,       !- Name
    Volet_Ch2_SO_4,          !- Actuated Component Unique Name
    schedule:year,           !- Actuated Component Type
    schedule value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VoletSdbN1_EMS,          !- Name
    Volet_Sdb_N_1,           !- Actuated Component Unique Name
    schedule:year,           !- Actuated Component Type
    schedule value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VoletSdbN2_EMS,          !- Name
    Volet_Sdb_N_2,           !- Actuated Component Unique Name
    schedule:year,           !- Actuated Component Type
    schedule value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VoletSdbN3_EMS,          !- Name
    Volet_Sdb_N_3,           !- Actuated Component Unique Name
    schedule:year,           !- Actuated Component Type
    schedule value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    VoletSdbN4_EMS,          !- Name
    Volet_Sdb_N_4,           !- Actuated Component Unique Name
    schedule:year,           !- Actuated Component Type
    schedule value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    chauff_RDC_EMS,          !- Name
    RDC_Chauffage,           !- Actuated Component Unique Name
    schedule:year,           !- Actuated Component Type
    schedule value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    chauff_ZSdb_EMS,         !- Name
    ZSdb_Chauffage,          !- Actuated Component Unique Name
    schedule:year,           !- Actuated Component Type
    schedule value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    chauff_ZCh1_EMS,         !- Name
    ZCh1_Chauffage,          !- Actuated Component Unique Name
    schedule:year,           !- Actuated Component Type
    schedule value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    chauff_ZCh2_EMS,         !- Name
    ZCh2_Chauffage,          !- Actuated Component Unique Name
    schedule:year,           !- Actuated Component Type
    schedule value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    chauff_ZCh3_EMS,         !- Name
    ZCh3_Chauffage,          !- Actuated Component Unique Name
    schedule:year,           !- Actuated Component Type
    schedule value;          !- Actuated Component Control Type


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

EnergyManagementSystem:ProgramCallingManager,
    Window Shading Device EMS Controller,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Set_Shade_RDC_State,     !- Program Name 1
    Set_Shade_Ch3_State,     !- Program Name 2
    Set_Shade_Ch1_State,     !- Program Name 3
    Set_Shade_Ch2_State,     !- Program Name 4
    Set_Shade_Sdb_State;     !- Program Name 5

EnergyManagementSystem:ProgramCallingManager,
    consigne chauffage EMS control,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    Set_heating_RDC,         !- Program Name 1
    Set_heating_ZCh1,        !- Program Name 2
    Set_heating_ZCh2,        !- Program Name 3
    Set_heating_ZCh3,        !- Program Name 4
    Set_heating_ZSdb;        !- Program Name 5


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

EnergyManagementSystem:Program,
    Set_Shade_RDC_State,     !- Name
    IF (volet_RDC_sensor == 1),  !- Program Line 1
    Set VoletRDCSE1_EMS = 1, !- Program Line 2
    Set VoletRDCSE2_EMS = 1, !- A4
    Set VoletRDCSE3_EMS = 1, !- A5
    Set VoletRDCSE4_EMS = 1, !- A6
    ELSEIF (volet_RDC_sensor == 0.75),  !- A7
    Set VoletRDCSE1_EMS = 1, !- A8
    Set VoletRDCSE2_EMS = 1, !- A9
    Set VoletRDCSE3_EMS = 1, !- A10
    Set VoletRDCSE4_EMS = 0, !- A11
    ELSEIF (volet_RDC_sensor == 0.5),  !- A12
    Set VoletRDCSE1_EMS = 1, !- A13
    Set VoletRDCSE2_EMS = 1, !- A14
    Set VoletRDCSE3_EMS = 0, !- A15
    Set VoletRDCSE4_EMS = 0, !- A16
    ELSEIF (volet_RDC_sensor == 0.25),  !- A17
    Set VoletRDCSE1_EMS = 1, !- A18
    Set VoletRDCSE2_EMS = 0, !- A19
    Set VoletRDCSE3_EMS = 0, !- A20
    Set VoletRDCSE4_EMS = 0, !- A21
    ELSEIF (volet_RDC_sensor == 0),  !- A22
    Set VoletRDCSE1_EMS = 0, !- A23
    Set VoletRDCSE2_EMS = 0, !- A24
    Set VoletRDCSE3_EMS = 0, !- A25
    Set VoletRDCSE4_EMS = 0, !- A26
    ENDIF;                   !- A27

EnergyManagementSystem:Program,
    Set_Shade_Ch3_State,     !- Name
    IF (volet_Ch3_sensor == 1),  !- Program Line 1
    Set VoletCh3SE1_EMS = 1, !- Program Line 2
    Set VoletCh3SE2_EMS = 1, !- A4
    Set VoletCh3SE3_EMS = 1, !- A5
    Set VoletCh3SE4_EMS = 1, !- A6
    ELSEIF (volet_Ch3_sensor == 0.75),  !- A7
    Set VoletCh3SE1_EMS = 1, !- A8
    Set VoletCh3SE2_EMS = 1, !- A9
    Set VoletCh3SE3_EMS = 1, !- A10
    Set VoletCh3SE4_EMS = 0, !- A11
    ELSEIF (volet_Ch3_sensor == 0.5),  !- A12
    Set VoletCh3SE1_EMS = 1, !- A13
    Set VoletCh3SE2_EMS = 1, !- A14
    Set VoletCh3SE3_EMS = 0, !- A15
    Set VoletCh3SE4_EMS = 0, !- A16
    ELSEIF (volet_Ch3_sensor == 0.25),  !- A17
    Set VoletCh3SE1_EMS = 1, !- A18
    Set VoletCh3SE2_EMS = 0, !- A19
    Set VoletCh3SE3_EMS = 0, !- A20
    Set VoletCh3SE4_EMS = 0, !- A21
    ELSEIF (volet_Ch3_sensor == 0),  !- A22
    Set VoletCh3SE1_EMS = 0, !- A23
    Set VoletCh3SE2_EMS = 0, !- A24
    Set VoletCh3SE3_EMS = 0, !- A25
    Set VoletCh3SE4_EMS = 0, !- A26
    ENDIF;                   !- A27

EnergyManagementSystem:Program,
    Set_Shade_Ch1_State,     !- Name
    IF (volet_Ch1_sensor == 1),  !- Program Line 1
    Set VoletCh1_O_1_EMS = 1,!- Program Line 2
    Set VoletCh1_O_2_EMS = 1,!- A4
    Set VoletCh1_O_3_EMS = 1,!- A5
    Set VoletCh1_O_4_EMS = 1,!- A6
    ELSEIF (volet_Ch1_sensor == 0.75),  !- A7
    Set VoletCh1_O_1_EMS = 1,!- A8
    Set VoletCh1_O_2_EMS = 1,!- A9
    Set VoletCh1_O_3_EMS = 1,!- A10
    Set VoletCh1_O_4_EMS = 0,!- A11
    ELSEIF (volet_Ch1_sensor == 0.5),  !- A12
    Set VoletCh1_O_1_EMS = 1,!- A13
    Set VoletCh1_O_2_EMS = 1,!- A14
    Set VoletCh1_O_3_EMS = 0,!- A15
    Set VoletCh1_O_4_EMS = 0,!- A16
    ELSEIF (volet_Ch1_sensor == 0.25),  !- A17
    Set VoletCh1_O_1_EMS = 1,!- A18
    Set VoletCh1_O_2_EMS = 0,!- A19
    Set VoletCh1_O_3_EMS = 0,!- A20
    Set VoletCh1_O_4_EMS = 0,!- A21
    ELSEIF (volet_Ch3_sensor == 0),  !- A22
    Set VoletCh1_O_1_EMS = 0,!- A23
    Set VoletCh1_O_2_EMS = 0,!- A24
    Set VoletCh1_O_3_EMS = 0,!- A25
    Set VoletCh1_O_4_EMS = 0,!- A26
    ENDIF;                   !- A27

EnergyManagementSystem:Program,
    Set_Shade_Ch2_State,     !- Name
    IF (volet_Ch2_sensor == 1),  !- Program Line 1
    Set VoletCh2_SO_1_EMS = 1,  !- Program Line 2
    Set VoletCh2_SO_2_EMS = 1,  !- A4
    Set VoletCh2_SO_3_EMS = 1,  !- A5
    Set VoletCh2_SO_4_EMS = 1,  !- A6
    ELSEIF (volet_Ch2_sensor == 0.75),  !- A7
    Set VoletCh2_SO_1_EMS = 1,  !- A8
    Set VoletCh2_SO_2_EMS = 1,  !- A9
    Set VoletCh2_SO_3_EMS = 1,  !- A10
    Set VoletCh2_SO_4_EMS = 0,  !- A11
    ELSEIF (volet_Ch2_sensor == 0.5),  !- A12
    Set VoletCh2_SO_1_EMS = 1,  !- A13
    Set VoletCh2_SO_2_EMS = 1,  !- A14
    Set VoletCh2_SO_3_EMS = 0,  !- A15
    Set VoletCh2_SO_4_EMS = 0,  !- A16
    ELSEIF (volet_Ch2_sensor == 0.25),  !- A17
    Set VoletCh2_SO_1_EMS = 1,  !- A18
    Set VoletCh2_SO_2_EMS = 0,  !- A19
    Set VoletCh2_SO_3_EMS = 0,  !- A20
    Set VoletCh2_SO_4_EMS = 0,  !- A21
    ELSEIF (volet_Ch3_sensor == 0),  !- A22
    Set VoletCh2_SO_1_EMS = 0,  !- A23
    Set VoletCh2_SO_2_EMS = 0,  !- A24
    Set VoletCh2_SO_3_EMS = 0,  !- A25
    Set VoletCh2_SO_4_EMS = 0,  !- A26
    ENDIF;                   !- A27

EnergyManagementSystem:Program,
    Set_Shade_Sdb_State,     !- Name
    IF (volet_Sdb_sensor == 1),  !- Program Line 1
    Set VoletSdbN1_EMS = 1,  !- Program Line 2
    Set VoletSdbN2_EMS = 1,  !- A4
    Set VoletSdbN3_EMS = 1,  !- A5
    Set VoletSdbN4_EMS = 1,  !- A6
    ELSEIF (volet_Sdb_sensor == 0.75),  !- A7
    Set VoletSdbN1_EMS = 1,  !- A8
    Set VoletSdbN2_EMS = 1,  !- A9
    Set VoletSdbN3_EMS = 1,  !- A10
    Set VoletSdbN4_EMS = 0,  !- A11
    ELSEIF (volet_Sdb_sensor == 0.5),  !- A12
    Set VoletSdbN1_EMS = 1,  !- A13
    Set VoletSdbN2_EMS = 1,  !- A14
    Set VoletSdbN3_EMS = 0,  !- A15
    Set VoletSdbN4_EMS = 0,  !- A16
    ELSEIF (volet_Sdb_sensor == 0.25),  !- A17
    Set VoletSdbN1_EMS = 1,  !- A18
    Set VoletSdbN2_EMS = 0,  !- A19
    Set VoletSdbN3_EMS = 0,  !- A20
    Set VoletSdbN4_EMS = 0,  !- A21
    ELSEIF (volet_Sdb_sensor == 0),  !- A22
    Set VoletSdbN1_EMS = 0,  !- A23
    Set VoletSdbN2_EMS = 0,  !- A24
    Set VoletSdbN3_EMS = 0,  !- A25
    Set VoletSdbN4_EMS = 0,  !- A26
    ENDIF;                   !- A27

EnergyManagementSystem:Program,
    Set_heating_RDC,         !- Name
    IF (occ_RDC>0),          !- Program Line 1
    Set chauff_RDC_EMS = 19, !- Program Line 2
    ELSE,                    !- A4
    Set chauff_RDC_EMS = 15, !- A5
    ENDIF;                   !- A6

EnergyManagementSystem:Program,
    Set_heating_ZCh1,        !- Name
    IF (occ_ZCh1>0),         !- Program Line 1
    Set chauff_ZCh1_EMS = 18,!- Program Line 2
    ELSE,                    !- A4
    Set chauff_ZCh1_EMS = 15,!- A5
    ENDIF;                   !- A6

EnergyManagementSystem:Program,
    Set_heating_ZSdb,        !- Name
    IF (occ_ZSdb>0),         !- Program Line 1
    Set chauff_ZSdb_EMS = 19,!- Program Line 2
    ELSE,                    !- A4
    Set chauff_ZSdb_EMS = 15,!- A5
    ENDIF;                   !- A6

EnergyManagementSystem:Program,
    Set_heating_ZCh2,        !- Name
    IF (occ_ZCh2>0),         !- Program Line 1
    Set chauff_ZCh2_EMS = 18,!- Program Line 2
    ELSE,                    !- A4
    Set chauff_ZCh2_EMS = 15,!- A5
    ENDIF;                   !- A6

EnergyManagementSystem:Program,
    Set_heating_ZCh3,        !- Name
    IF (occ_ZCh3>0),         !- Program Line 1
    Set chauff_ZCh3_EMS = 18,!- Program Line 2
    ELSE,                    !- A4
    Set chauff_ZCh3_EMS = 15,!- A5
    ENDIF;                   !- A6


!-   ===========  ALL OBJECTS IN CLASS: EXTERNALINTERFACE ===========

ExternalInterface,
    FunctionalMockupUnitImport;  !- Name of External Interface


!-   ===========  ALL OBJECTS IN CLASS: EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITIMPORT ===========

ExternalInterface:FunctionalMockupUnitImport,
    agentFMU.fmu,            !- FMU File Name
    30,                      !- FMU Timeout {ms}
    0;                       !- FMU LoggingOn


!-   ===========  ALL OBJECTS IN CLASS: EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITIMPORT:FROM:VARIABLE ===========

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    RDC Thermal Zone,        !- Output:Variable Index Key Name
    Zone Air Relative Humidity,  !- Output:Variable Name
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    RDCThermalZoneZoneAirRelativeHumidity;  !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    RDC Thermal Zone,        !- Output:Variable Index Key Name
    Zone Mean Air Temperature,  !- Output:Variable Name
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    RDCThermalZoneZoneMeanAirTemperature;  !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    RDC Thermal Zone,        !- Output:Variable Index Key Name
    Zone Mean Radiant Temperature,  !- Output:Variable Name
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    RDCThermalZoneZoneMeanRadiantTemperature;  !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    ZCh1,                    !- Output:Variable Index Key Name
    Zone Air Relative Humidity,  !- Output:Variable Name
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    ZCh1ZoneAirRelativeHumidity;  !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    ZCh1,                    !- Output:Variable Index Key Name
    Zone Mean Air Temperature,  !- Output:Variable Name
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    ZCh1ZoneMeanAirTemperature;  !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    ZCh1,                    !- Output:Variable Index Key Name
    Zone Mean Radiant Temperature,  !- Output:Variable Name
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    ZCh1ZoneMeanRadiantTemperature;  !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    ZSdb,                    !- Output:Variable Index Key Name
    Zone Air Relative Humidity,  !- Output:Variable Name
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    ZSdbZoneAirRelativeHumidity;  !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    ZSdb,                    !- Output:Variable Index Key Name
    Zone Mean Air Temperature,  !- Output:Variable Name
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    ZSdbZoneMeanAirTemperature;  !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    ZSdb,                    !- Output:Variable Index Key Name
    Zone Mean Radiant Temperature,  !- Output:Variable Name
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    ZSdbZoneMeanRadiantTemperature;  !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    ZCh2,                    !- Output:Variable Index Key Name
    Zone Air Relative Humidity,  !- Output:Variable Name
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    ZCh2ZoneAirRelativeHumidity;  !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    ZCh2,                    !- Output:Variable Index Key Name
    Zone Mean Air Temperature,  !- Output:Variable Name
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    ZCh2ZoneMeanAirTemperature;  !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    ZCh2,                    !- Output:Variable Index Key Name
    Zone Mean Radiant Temperature,  !- Output:Variable Name
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    ZCh2ZoneMeanRadiantTemperature;  !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    ZCh3,                    !- Output:Variable Index Key Name
    Zone Air Relative Humidity,  !- Output:Variable Name
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    ZCh3ZoneAirRelativeHumidity;  !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    ZCh3,                    !- Output:Variable Index Key Name
    Zone Mean Air Temperature,  !- Output:Variable Name
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    ZCh3ZoneMeanAirTemperature;  !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    ZCh3,                    !- Output:Variable Index Key Name
    Zone Mean Radiant Temperature,  !- Output:Variable Name
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    ZCh3ZoneMeanRadiantTemperature;  !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    RDC Thermal Zone,        !- Output:Variable Index Key Name
    Daylighting Reference Point 1 Illuminance,  !- Output:Variable Name
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    RDCThermalZoneDaylightingReferencePoint1Illuminance;  !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    ZCh1,                    !- Output:Variable Index Key Name
    Daylighting Reference Point 1 Illuminance,  !- Output:Variable Name
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    ZCh1DaylightingReferencePoint1Illuminance;  !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    ZCh2,                    !- Output:Variable Index Key Name
    Daylighting Reference Point 1 Illuminance,  !- Output:Variable Name
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    ZCh2DaylightingReferencePoint1Illuminance;  !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    ZCh3,                    !- Output:Variable Index Key Name
    Daylighting Reference Point 1 Illuminance,  !- Output:Variable Name
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    ZCh3DaylightingReferencePoint1Illuminance;  !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    ZSdb,                    !- Output:Variable Index Key Name
    Daylighting Reference Point 1 Illuminance,  !- Output:Variable Name
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    ZSdbDaylightingReferencePoint1Illuminance;  !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    Environment,             !- Output:Variable Index Key Name
    Site Exterior Horizontal Sky Illuminance,  !- Output:Variable Name
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    EnvironmentSiteExteriorHorizontalSkyIlluminance;  !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    Environment,             !- Output:Variable Index Key Name
    Site Rain Status,        !- Output:Variable Name
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    EnvironmentSiteRainStatus;  !- FMU Variable Name

ExternalInterface:FunctionalMockupUnitImport:From:Variable,
    Environment,             !- Output:Variable Index Key Name
    Site Outdoor Air Drybulb Temperature,  !- Output:Variable Name
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    EnvironmentSiteOutdoorAirDrybulbTemperature;  !- FMU Variable Name


!-   ===========  ALL OBJECTS IN CLASS: EXTERNALINTERFACE:FUNCTIONALMOCKUPUNITIMPORT:TO:SCHEDULE ===========

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    RDCThermalZoneNumberOfOccupants,  !- Name
    Any Number,              !- Schedule Type Limits Names
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    RDCThermalZoneNumberOfOccupants,  !- FMU Variable Name
    0.0;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    RDCThermalZoneAverageGains,  !- Name
    Any Number,              !- Schedule Type Limits Names
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    RDCThermalZoneAverageGains,  !- FMU Variable Name
    0.0;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    ZCh1NumberOfOccupants,   !- Name
    Any Number,              !- Schedule Type Limits Names
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    ZCh1NumberOfOccupants,   !- FMU Variable Name
    0.0;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    ZCh1AverageGains,        !- Name
    Any Number,              !- Schedule Type Limits Names
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    ZCh1AverageGains,        !- FMU Variable Name
    0.0;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    ZSdbNumberOfOccupants,   !- Name
    Any Number,              !- Schedule Type Limits Names
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    ZSdbNumberOfOccupants,   !- FMU Variable Name
    0.0;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    ZSdbAverageGains,        !- Name
    Any Number,              !- Schedule Type Limits Names
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    ZSdbAverageGains,        !- FMU Variable Name
    0.0;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    ZCh2NumberOfOccupants,   !- Name
    Any Number,              !- Schedule Type Limits Names
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    ZCh2NumberOfOccupants,   !- FMU Variable Name
    0.0;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    ZCh2AverageGains,        !- Name
    Any Number,              !- Schedule Type Limits Names
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    ZCh2AverageGains,        !- FMU Variable Name
    0.0;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    ZCh3NumberOfOccupants,   !- Name
    Any Number,              !- Schedule Type Limits Names
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    ZCh3NumberOfOccupants,   !- FMU Variable Name
    0.0;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    ZCh3AverageGains,        !- Name
    Any Number,              !- Schedule Type Limits Names
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    ZCh3AverageGains,        !- FMU Variable Name
    0.0;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    RDCThermalZoneLightState,!- Name
    Any Number,              !- Schedule Type Limits Names
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    RDCThermalZoneLightState,!- FMU Variable Name
    0.0;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    ZCh1LightState,          !- Name
    Any Number,              !- Schedule Type Limits Names
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    ZCh1LightState,          !- FMU Variable Name
    0.0;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    ZCh2LightState,          !- Name
    Any Number,              !- Schedule Type Limits Names
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    ZCh2LightState,          !- FMU Variable Name
    0.0;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    ZCh3LightState,          !- Name
    Any Number,              !- Schedule Type Limits Names
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    ZCh3LightState,          !- FMU Variable Name
    0.0;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    RDCThermalZoneWindowState0,  !- Name
    Any Number,              !- Schedule Type Limits Names
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    RDCThermalZoneWindowState0,  !- FMU Variable Name
    0.0;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    ZCh1WindowState0,        !- Name
    Any Number,              !- Schedule Type Limits Names
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    ZCh1WindowState0,        !- FMU Variable Name
    0.0;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    ZCh2WindowState0,        !- Name
    Any Number,              !- Schedule Type Limits Names
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    ZCh2WindowState0,        !- FMU Variable Name
    0.0;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    ZCh3WindowState0,        !- Name
    Any Number,              !- Schedule Type Limits Names
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    ZCh3WindowState0,        !- FMU Variable Name
    0.0;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    ZSdbLightState,          !- Name
    Any Number,              !- Schedule Type Limits Names
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    ZSdbLightState,          !- FMU Variable Name
    0.0;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    ZSdbWindowState0,        !- Name
    Any Number,              !- Schedule Type Limits Names
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    ZSdbWindowState0,        !- FMU Variable Name
    0.0;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    RDCThermalZoneBlindFraction,  !- Name
    Any Number,              !- Schedule Type Limits Names
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    RDCThermalZoneBlindFraction,  !- FMU Variable Name
    0.0;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    ZSdbBlindFraction,       !- Name
    Any Number,              !- Schedule Type Limits Names
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    ZSdbBlindFraction,       !- FMU Variable Name
    0.0;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    ZCh1BlindFraction,       !- Name
    Any Number,              !- Schedule Type Limits Names
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    ZCh1BlindFraction,       !- FMU Variable Name
    0.0;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    ZCh2BlindFraction,       !- Name
    Any Number,              !- Schedule Type Limits Names
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    ZCh2BlindFraction,       !- FMU Variable Name
    0.0;                     !- Initial Value

ExternalInterface:FunctionalMockupUnitImport:To:Schedule,
    ZCh3BlindFraction,       !- Name
    Any Number,              !- Schedule Type Limits Names
    agentFMU.fmu,            !- FMU File Name
    FMI,                     !- FMU Instance Name
    ZCh3BlindFraction,       !- FMU Variable Name
    0.0;                     !- Initial Value


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

!
!
!
! HVACTemplate:Thermostat,
!     Consigne_ch2,            !- Name
!     Ch1_Chauffage,           !- Heating Setpoint Schedule Name
!     ,                        !- Constant Heating Setpoint {C}
!     ,                        !- Cooling Setpoint Schedule Name
!     26;                      !- Constant Cooling Setpoint {C}
!
! HVACTemplate:Thermostat,
!     Consigne_ch3,            !- Name
!     Ch1_Chauffage,           !- Heating Setpoint Schedule Name
!     ,                        !- Constant Heating Setpoint {C}
!     ,                        !- Cooling Setpoint Schedule Name
!     26;                      !- Constant Cooling Setpoint {C}
!
! HVACTemplate:Thermostat,
!     Consigne_RDC,            !- Name
!     RDC_Chauffage,           !- Heating Setpoint Schedule Name
!     ,                        !- Constant Heating Setpoint {C}
!     ,                        !- Cooling Setpoint Schedule Name
!     26;                      !- Constant Cooling Setpoint {C}
!
! HVACTemplate:Thermostat,
!     Consigne_ch1,            !- Name
!     Ch1_Chauffage,           !- Heating Setpoint Schedule Name
!     ,                        !- Constant Heating Setpoint {C}
!     ,                        !- Cooling Setpoint Schedule Name
!     26;                      !- Constant Cooling Setpoint {C}
!
! HVACTemplate:Thermostat,
!     Consigne_sdb,            !- Name
!     Sdb_Chauffage,           !- Heating Setpoint Schedule Name
!     ,                        !- Constant Heating Setpoint {C}
!     ,                        !- Cooling Setpoint Schedule Name
!     26;                      !- Constant Cooling Setpoint {C}
!
!
!
! HVACTemplate:Zone:IdealLoadsAirSystem,
!     RDC Thermal Zone,        !- Zone Name
!     Consigne_RDC,            !- Template Thermostat Name
!     ,                        !- System Availability Schedule Name
!     ,                        !- Maximum Heating Supply Air Temperature {C}
!     ,                        !- Minimum Cooling Supply Air Temperature {C}
!     ,                        !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!     ,                        !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!     LimitCapacity,           !- Heating Limit
!     ,                        !- Maximum Heating Air Flow Rate {m3/s}
!     2000,                    !- Maximum Sensible Heating Capacity {W}
!     LimitCapacity,           !- Cooling Limit
!     ,                        !- Maximum Cooling Air Flow Rate {m3/s}
!     2000,                    !- Maximum Total Cooling Capacity {W}
!     ,                        !- Heating Availability Schedule Name
!     ,                        !- Cooling Availability Schedule Name
!     ,                        !- Dehumidification Control Type
!     ,                        !- Cooling Sensible Heat Ratio {dimensionless}
!     ,                        !- Dehumidification Setpoint {percent}
!     ,                        !- Humidification Control Type
!     ,                        !- Humidification Setpoint {percent}
!     ,                        !- Outdoor Air Method
!     ,                        !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ;                        !- Demand Controlled Ventilation Type
!
! HVACTemplate:Zone:IdealLoadsAirSystem,
!     ZCh1,                    !- Zone Name
!     Consigne_ch1,            !- Template Thermostat Name
!     ,                        !- System Availability Schedule Name
!     ,                        !- Maximum Heating Supply Air Temperature {C}
!     ,                        !- Minimum Cooling Supply Air Temperature {C}
!     ,                        !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!     ,                        !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!     LimitCapacity,           !- Heating Limit
!     ,                        !- Maximum Heating Air Flow Rate {m3/s}
!     1000,                    !- Maximum Sensible Heating Capacity {W}
!     LimitCapacity,           !- Cooling Limit
!     ,                        !- Maximum Cooling Air Flow Rate {m3/s}
!     1000,                    !- Maximum Total Cooling Capacity {W}
!     ,                        !- Heating Availability Schedule Name
!     ,                        !- Cooling Availability Schedule Name
!     ,                        !- Dehumidification Control Type
!     ,                        !- Cooling Sensible Heat Ratio {dimensionless}
!     ,                        !- Dehumidification Setpoint {percent}
!     ,                        !- Humidification Control Type
!     ,                        !- Humidification Setpoint {percent}
!     ,                        !- Outdoor Air Method
!     ,                        !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ;                        !- Demand Controlled Ventilation Type
!
! HVACTemplate:Zone:IdealLoadsAirSystem,
!     ZCh2,                    !- Zone Name
!     Consigne_ch2,            !- Template Thermostat Name
!     ,                        !- System Availability Schedule Name
!     ,                        !- Maximum Heating Supply Air Temperature {C}
!     ,                        !- Minimum Cooling Supply Air Temperature {C}
!     ,                        !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!     ,                        !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!     LimitCapacity,           !- Heating Limit
!     ,                        !- Maximum Heating Air Flow Rate {m3/s}
!     1000,                    !- Maximum Sensible Heating Capacity {W}
!     LimitCapacity,           !- Cooling Limit
!     ,                        !- Maximum Cooling Air Flow Rate {m3/s}
!     1000,                    !- Maximum Total Cooling Capacity {W}
!     ,                        !- Heating Availability Schedule Name
!     ,                        !- Cooling Availability Schedule Name
!     ,                        !- Dehumidification Control Type
!     ,                        !- Cooling Sensible Heat Ratio {dimensionless}
!     ,                        !- Dehumidification Setpoint {percent}
!     ,                        !- Humidification Control Type
!     ,                        !- Humidification Setpoint {percent}
!     ,                        !- Outdoor Air Method
!     ,                        !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ;                        !- Demand Controlled Ventilation Type
!
! HVACTemplate:Zone:IdealLoadsAirSystem,
!     ZCh3,                    !- Zone Name
!     Consigne_ch3,            !- Template Thermostat Name
!     ,                        !- System Availability Schedule Name
!     ,                        !- Maximum Heating Supply Air Temperature {C}
!     ,                        !- Minimum Cooling Supply Air Temperature {C}
!     ,                        !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!     ,                        !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!     LimitCapacity,           !- Heating Limit
!     ,                        !- Maximum Heating Air Flow Rate {m3/s}
!     1000,                    !- Maximum Sensible Heating Capacity {W}
!     LimitCapacity,           !- Cooling Limit
!     ,                        !- Maximum Cooling Air Flow Rate {m3/s}
!     1000,                    !- Maximum Total Cooling Capacity {W}
!     ,                        !- Heating Availability Schedule Name
!     ,                        !- Cooling Availability Schedule Name
!     ,                        !- Dehumidification Control Type
!     ,                        !- Cooling Sensible Heat Ratio {dimensionless}
!     ,                        !- Dehumidification Setpoint {percent}
!     ,                        !- Humidification Control Type
!     ,                        !- Humidification Setpoint {percent}
!     ,                        !- Outdoor Air Method
!     ,                        !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ;                        !- Demand Controlled Ventilation Type
!
! HVACTemplate:Zone:IdealLoadsAirSystem,
!     ZSdb,                    !- Zone Name
!     Consigne_sdb,            !- Template Thermostat Name
!     ,                        !- System Availability Schedule Name
!     ,                        !- Maximum Heating Supply Air Temperature {C}
!     ,                        !- Minimum Cooling Supply Air Temperature {C}
!     ,                        !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!     ,                        !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!     LimitCapacity,           !- Heating Limit
!     ,                        !- Maximum Heating Air Flow Rate {m3/s}
!     1000,                    !- Maximum Sensible Heating Capacity {W}
!     LimitCapacity,           !- Cooling Limit
!     ,                        !- Maximum Cooling Air Flow Rate {m3/s}
!     1000,                    !- Maximum Total Cooling Capacity {W}
!     ,                        !- Heating Availability Schedule Name
!     ,                        !- Cooling Availability Schedule Name
!     ,                        !- Dehumidification Control Type
!     ,                        !- Cooling Sensible Heat Ratio {dimensionless}
!     ,                        !- Dehumidification Setpoint {percent}
!     ,                        !- Humidification Control Type
!     ,                        !- Humidification Setpoint {percent}
!     ,                        !- Outdoor Air Method
!     ,                        !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ;                        !- Demand Controlled Ventilation Type
Output:VariableDictionary,
    regular;                 !- Key Field


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummaryAndMonthly;    !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    CommaAndHTML,            !- Column Separator
    JtoKWH;                  !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Operative Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Air System Sensible Heating Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    daylighting reference point 1 illuminance,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    schedule value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Ventilation Air Change Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Wind Speed,         !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    zone air relative humidity,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Mean Radiant Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Exterior Horizontal Sky Illuminance,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    People Occupant Count,   !- Variable Name
    RunPeriod;               !- Reporting Frequency

